PLC,Model,Fault,Diagnostic,Corrective Action
emerson,model e,cracked glass failure,broken or cracked glass electrode,replace electrode if cracked
emerson,model e,cracked glass failure,broken or cracked glass electrode,check wiring for short
emerson,model e,zero offset error,reference electrode poisoned,replace reference electorode
emerson,model e,high reference imped,coated reference electrode,clean electrode as instructed in sensor manual
emerson,model e,high reference imped,sensor out of process,clean electrode as instructed in sensor manual
emerson,model e,temp error high temp error low,open or shorted rtd,"
verify sensors rtd resistance vs temperature"
emerson,model e,temp error high temp error low,temperature out of range,standardize the temperature verify temperature reading to be correct
emerson,model e,calibration warning,calibration suggested due to change in glass,perform calibration replace if calibration unsuccessful
emerson,model e,calibration warning,sensor out of process,check sensor in buffers 
emerson,model e,old glass warning,glass electrode worn out,replace glass electrode
emerson,model e,old glass warning,sensor out of process,check sensor in buffers replace if calibration unsuccessful
emerson,model e,lo slope error hi slope error, worn out electrode,"if the electrode is worn out replace 
electrode"
emerson,model e,lo slope error hi slope error,improper buffer calibration ,check buffer accuracy wait for stabilization in buffers
emerson,model e,lo slope error hi slope error,plugged liquid junctioncoated glass,clean coated glass with soft cloth and clean water
emerson,model e,sensor line open,open wire between sensor and controller,check the wiring between the sensor and controller
emerson,model e,sensor line open,distance between sensor and controller is too long,use a junction box where the distance between the sensor and controller is too long
emerson,model e,failure  eeprom failure  cpu failure  factory,defective cpu board notify rosemount if cycling power does not clear the fault,replace the cpu board
emerson,model e,failure  rom,bad rom chip on cpu board,replace the rom chip
emerson,model e,field cal needed,output  and  need adjustment,adjust the setpoints for output  and 
emerson,model e,hold mode activated operator activated,all relays open and outputs set to default values,to remove from hold press any key and then press enter f press edit f change on to off and press save f
emerson,model e,high input voltage,open connection from preamplifier to controller,check the connection between the preamplifier and controller
emerson,model e,low input voltage,open connection from glass electrode to preamplifier,check the connection between the glass electorode and preamplifier
emerson,model e,high reference voltage,sensor not in process,check sensor in buffers replace if calibration unsuccessful
emerson,model e,high reference voltage,coated sensor,clean the sensor
emerson,model e,high reference voltage,open wire between preamplifier and controller,check the wiring between the preamplifier and controller
emerson,model e,"simulating output  or 
simulating alarm    or ",the indicated output or alarm is being tested,to stop simulation press exit f
emerson,model e,feed limit alarm   or ,indicated alarm has been on for longer than its limit and has been turned off,press f ack key to return the controller to normal operations
emerson,model e,sluggish or slow display indication for real changes in ph level,electrode coated,clean electrode as instructed in sensor manual
emerson,model e,wait flashing continuously,no stabilization during auto buffer calibration,readjust stabilization ph or time for auto cal
emerson,model e,wait flashing continuously,no stabilization during auto buffer calibration,clean the sensor and retry auto cal in buffers
emerson,model e,wait flashing continuously,no stabilization during auto buffer calibration,try a manual buffer calibration
emerson,model e,alarm relay closure,alarm relays wont close,check power board
emerson,model e,power board cutoff,power board is not working,replace the power board
emerson,model e,segmented display,the display is missing segments,replace the display board
emerson,model e,analyzer locks up,analyzer not responding,replace the cpu board
emerson,model e,erratic display and relays chattering,the alarm setpoints are not configured properly,check alarm set points configuration
emerson,model e,analyzer key press malfunction,analyzer not responding to key presses,verify and clean ribbon cable connection on cpu board
emerson,model e,analyzer key press malfunction,key press gives wrong selection,replace enclosure doorkeyboard assembly
emerson,model e,power output issue,wrong or no current output,verify that output is not being overloaded
emerson,model e,power output issue,wrong or no current output,rearrange outputs
emerson,model e,power output issue,wrong or no current output,replace the power board
emerson,model e,no display or indocators,there is an issue with the removable fuse module,verify that the removable fuse modeule is securely seated
emerson,model e,controller completely inoperative,no power,check power supply at breaker and inside controller
emerson,model e,controller completely inoperative,cutoff circuit,check power supply
emerson,model e,controller completely inoperative,electronics failure,replace the electronics
emerson,model e,controller operating but ading chemical above setpoint or not adding below setpoint or not holding setpoint,incorrect or changed settings,verify that control parameters are correct and entered properly
emerson,model e,controller operating but ading chemical above setpoint or not adding below setpoint or not holding setpoint,electronics failure,try power down and powe backreplace electronics if necessary
emerson,model e,ph value locks up,glass electrode cracked,replace glass electrode
emerson,model e,ph value locks up,coated glass electrode,clean glass electrode
emerson,model e,display reads off scale,reference depleted,replace reference electrolyte
emerson,model e,display reads off scale,defective preamplifier,check preamplifier replace if preamplifier is defective
emerson,model e,display reads off scale,electrode not in process solution,make sure sensor is in solution
emerson,model e,display reads off scale,open circuit within glass electrode,replace reference junction
emerson,model e,display reads off scale,plugged reference,recharge reference solution
emerson,model e,inability to change parameters in the controller,password protected,enter the correct password to make changes in the controller
emerson,model hp,calibration warning,aged glass,perform buffer calibration
emerson,model hp,calibration warning,sensor not immersed,be sure electrode measuring tip is in the process
emerson,model hp,cracked glass failure,broken or cracked glass,replace sensor
emerson,model hp,input voltage high input voltage low,ph input shorted or sensor miswired,check wiring replace sensor if necessary
emerson,model hp,old glass warning,glass electrode worn out,replace sensor
emerson,model hp,old glass warning,sensor not immersed,be sure electrode measuring tip is in process
emerson,model hp,reference offset error,reference electrode poisoned,replace sensor
emerson,model hp,ref voltage high ref voltage low,reference shorted or sensor miswired,check wiring replace sensor if necessary
emerson,model hp,ref voltage high ref voltage low,sensor not immersed,be sure electrode measuring tip is in process
emerson,model hp,sensor line open,open wire between sensor and analyzer,check sensor wiring
emerson,model hp,sensor line open,interconnecting cable greater than ft,relocate analyzer
emerson,model hp,sensor miswired,open wire between sensor and analyzer,check wiring
emerson,model hp,sensor miswired,bad preamplifier,replace preamplifier
emerson,model hp,temp error high temp error low,open or shorted rtd,replace sensor
emerson,model hp,temp error high temp error low,temperature out of range,check process temperature
emerson,model hp,sluggish or slow display indication for real changes in ph level,glass electrode coated,clean electrode as instructed in sensor manual
emerson,model hp,meter indication swings widely,temperature compensator shorted,check temperature compensator resistance
emerson,model hp,electrode cannot be standardized,glass electrode coated,clean the electrode
emerson,model hp,electrode cannot be standardized,reference electrode contaminated,recharge and inspect the reference electrode
emerson,model hp,electrode cannot be standardized,defective preamplifier,check preamplifier and replace if defective
emerson,model hp,electrode cannot be standardized,bias control in analyzer improperly set or mistakenly adjusted,consult analyzer manual
emerson,model hp,span between  buffers extremely short in auto tc mode,temperature compensator open,check tc resistance
emerson,model hp,span between  buffers extremely short in auto tc mode,foam junction in space,use wood junction for buffer calibration
emerson,model hp,meter reads off scale,defective preamplifier,check preamplifier replace if preamplifier is defective
emerson,model hp,meter reads off scale,temperature compensator shorted with solution below  ph in auto tc mode,check temperature compensator resistance
emerson,model hp,meter reads off scale,reference and drain leads shorted miswired model   only,correct wiring
emerson,model hp,meter reads off scale,broken glass electrode,replace glass electrode
emerson,model hp,meter reads off scale,plugged liquid junction,replace liquid junction
emerson,model hp,meter reads off scale,drain and source leads between preamp and analyzer open broken wires model   only,correct wiring
emerson,model hp,meter reads off scale,broken reference electrode,replace electrode and recharge ref cell
emerson,model hp,meter reads off scale,glass or reference lead open,repair wiring check for coated or plugged liquid junction
emerson,model hp,meter reads off scale,electrode not in process solution,make sure sensor is in solution
emerson,model hp,indication is stable between  and  ph regardless of actual sample ph,glass electrode cracked,replace glass electrode
emerson,model hp,meter reads center scale  ph or o mv only will not move or only a small distance  ph for model b,source and reference leads shorted miswired,repair wiring
emerson,model hp,meter reads center scale  ph or o mv only will not move or only a small distance  ph for model b,tc open or disconnected auto tc mode,check temperature compensator resistance
emerson,model hp,meter reads center scale  ph or o mv only will not move or only a small distance  ph for model b,badly coated or internally damaged cracked glass electrode,clean or replace electrode
siemens,step ,cannot read cpu information on module such as rated type actual type and status of the module ,module might not be configured,check the logical address of the module check the slot and the configured slot
siemens,step ,there is a problem with the connection to the receiver of the hw configuration,the online connection from the pg to the module sdb addressee could not be set up the module recognized an error with the next communications call,clear the fault in the connection change the operating mode of the module or clear the storage bottleneck on the module and then you can repeat the attempt to set up the connection in this dialog
siemens,step ,there is a problem with the connection to the receiver of the hw configuration,connection hardware is faulty eg connection cable removed,plug the cable in
siemens,step ,there is a problem with the connection to the receiver of the hw configuration,module is in the wrong operating mode,check the operating mode
siemens,step ,there is a problem with the connection to the receiver of the hw configuration,inconsistent hw configuration in the pg,"if the hw configuration is inconsistent in the pg then
 acknowledge this dialog
 correct the hw configuration in the configuration table
 restart the load function"
siemens,step ,there is a problem with the connection to the receiver of the hw configuration,when loading the system data on to the memory card this message is displayed if there are invalid sdbs in the sdb folder,delete the system data in the simatic manager and then restart the hw config
siemens,step ,internal error  station cannot be generated,the project directory is writeprotected,remove the writeprotection for the project directory
siemens,step ,internal error  station cannot be generated,the project directory is on a network drive and the connection cannot be set up,set up the connection to the network drive
siemens,step ,internal error  station cannot be generated,no more storage capacity on the target drive,delete any data no longer needed on the target drive
siemens,step ,"inconsistent hardware configuration in the
programming device",inconsistent hw configuration in the pg,in hw config analyze the hw configuration via the menu stationcheck consistency
siemens,step ,the maximum possible number of slots within all inserted slaves has been exceeded by  slots,more slaves have been configured than permitted by the master system,split the slaves across different segments if possible or reduce the number of slaves for the master system concerned
siemens,step ,internal errormulticomputig cannot have the type inhomogenous,error in hw config of first x version,add another cpu and then deleted it the cpu is then automatically set to singlecomputing again
siemens,step ,no master system is assigned to the dp slave,missing object,rightclick for popup menu select add master system and then configure the cp again as slave
siemens,step ,the address entered is already occupied ,step  has already calculated the next free address,confirm the address suggested by step  or enter a new address
siemens,step ,module cannot be inserted here you can use only dp slaves in a master system,an attempt was made to connect a device directly to the dp bus which does not have its own interface,in the hw catalog insert a hierarchy level for this device as dp slave
siemens,step ,"the number of slots of the cpu or the master
system has been exceeded or exhausted",maximum number of modules already configured,new modules can only be slotted after deleting slaves or their modules
siemens,step ,the offline configuration  differs from the hardware configuration of the plc  do you still want to continue,an external module interbus interfacing from the phoenix company was slotted,remove external module  error can be ignored
siemens,step ,an update is presently not possible in one or more step  applications at least one gse file or type file is being referenced,in the different s applications there are objects stations open in which dp slaves are used thus it is no longer possible to install new gsd or type files or even to update them,please close the station window in the hardware configuration and all other step applications such as netpro for example that could access the gsd file  the hardware configuration application remains open however without content then you can install the gsd file
siemens,step ,the gse file type file   contains syntax errors for this reason it cannot be interpreted,step v  sp does a strict check of the gsd files some are not accepted eg when the name is longer than  characters,create a backup copy of the gsd files open file eg with wordpad and edit excerpt from the file vendorname  machine factory the name is longer than the max  characters permitted correct to vendorname   xxxxx machine factory save the file and reincorporate it
siemens,step ,error during complete restart of the module,an error has occurred when attempting to start the module restart possibly not all the cpus of the multicomputing station have been started,start the module or all the modules of the multicomputing station from the simatic manager via plc and operating status
siemens,step ,error during complete restart of the module,an error has occurred when attempting to start the module restart the key switch of the cpufm is in the stop position,set the key switch of the cpufm to run or runp
siemens,step ,error during complete restart of the module,an error has occurred when attempting to start the module restart the operating mode switch of the cp is in the stop position,set the operating mode switch of the cp to run
siemens,step ,details d cannot load sdb xx,h connections are configured in your project the configuration of highxavailability s connections has changed in step  v there are individual old configurations whose system data after a change can no longer be assigned to the latest configured highavailability s connections this then leads to abortion of the download,in the simatic manager delete the system data folder in cpu  s program  blocks then regenerate the system data in netpro
siemens,step ,the maximal length of debug info max  kbyte is reached,the maximal length of debug info of  kbyte is dependent of the system and can not be added,the debug info will be increased very fast if there is a lot of accesses to data blocks we recommend in refer to the debug info to reduce the access of only few data blocks
siemens,step ,parameter can not be controlled,you are trying to control an operand whose address is outside the permitted range of the controlling cpu,comment out the relevant line in the vat
siemens,step ,parameter can not be controlled,you are trying to control an operand outside the process image for which there is no module available,it is possible to control of the operand inside the process image even if no module is slotted for the operand
siemens,step ,parameter can not be controlled,the data block db that is to be controlled is not in the cpu to be controlled the data block db is writeprotected,load the db into the relevant cpu
siemens,step ,parameter can not be controlled,the data block db is writeprotected,you have no write access to this db you must disable the readonly attribute for this db to have write access to it
siemens,step ,parameter can not be controlled,you are trying to control a periphery input pi,direct write access to an input module is not permitted
siemens,step ,parameter can not be controlled,"with the function release pq you can only control peripheral outputs
pq",direct write access to an input module is not permitted
siemens,step ,error while generating the stl source,the stl source cannot be generated eg because it exists already and is writeprotected or because there is no more memory available on the drive,generate a source with a new name or make sure that there is enough memory available for the source to be generated
siemens,step ,the displayed block cannot be monitored because it does not match the block in the cpu,this is found to be caused by a discrepancy in the time stamps between the online block and the offline block and means that the blocks are different,the programs which are generated with cfc must be downloaded from the cfc to the plc because only this loading function guarantees that the configuration data will be consistent with the plc data
siemens,step ,there are no parameter and local variable names available because there is a time stamp conflict between the interface of the block and the description of the parameter and local variable names,the description of the parameter and local variable names has a different time stamp to the interface of the opened block this is why the parameters and local variables are displayed as pseudosymbols without comments,"this conflict first arises when you open a block and interface changes made online have not been stored in the s user program offline and now the online block is being opened
interface changes made offline have not been loaded into the cpu and now the online block is being opened
the interface of a function block or udt has been changed and now the associated instance data block or the data block derived from the udt is being opened
an online block that already has a time stamp conflict is copied offline into the s user program and now the offline block is being opened"
siemens,step ,there are no parameter and local variable names available because there is a time stamp conflict between the interface of the block and the description of the parameter and local variable names,the cause for this can be an actual hardware fault or an interrupt conflict with another module,"in this case the customer can check whether the mpi led lights on the cp during this time
a possible remedy could also be to plug the cp into a different pci slot"
siemens,step ,problems occurred during the automatic generation of stl sources see details,there are protected blocks in the selection list of the stl source to be generated,remake the selection list but without the protected blocks press the details button in the error message to obtain a detailed list of the protected blocks
siemens,step ,this operation is not possible in this position,programming error,correct the code
siemens,step ,pg resourcen error by program status of a longer fb in plcsim,in step v sp with plcsim v under nt project and block were opened online this probably led to high internal use of resources,in step v sp with plcsim v do not open the project online but select the status function from the offline project setting the virtual memory to mb does not help
siemens,step ,the triggered action cannot be executed at this time check all other step  applications and exit them where necessary,the communications module is probably already being operated with other settings eg with a different transmission rate,please check the baud rate on the pgpc via set pgpc interface and the baud rate of the cpu configured
siemens,step ,the triggered action cannot be executed at this time check all other step  applications and exit them where necessary,there might be other online functions active,close any other active online functions eg by closing the relevant windows and try again
siemens,step ,the triggered action cannot be executed at this time check all other step  applications and exit them where necessary,attempt to run the firmware update of a cpu directly via step  on a cpu,firmware update is only possible via flash card
siemens,step ,system error,mixed installation,manual deinstallation of step  and s options packages
siemens,step ,system error,nt insufficient access rights,you must have at least main user access rights
siemens,step ,system error,nt main user access rights already assigned,check that the domain user with the main user rights has also been transferred into the main user group on the local computer
siemens,step ,the eprom driver cannot support the set programming interface on this computer,pc  external prommer cause of error not yet known probably a setup problem where the registry entries are not checked,"under hkeylocalmachinesoftwaresiemenssineclogdevices
there exist the directories mcdcent and mcdpg where this is the case when using an external prommer you must delete the mcdpg directory when using an internal prommer you must remove the mcdcent directory"
siemens,step ,the eprom driver cannot support the set programming interface on this computer,same message with a pg ,bad installation of step 
siemens,step ,the external prommer is not connected to the corresponding port or the power supply has been interrupted,the external prommer is not connected to the configured lpt interface,connect the external prommer to the configured lpt
siemens,step ,the external prommer is not connected to the corresponding port or the power supply has been interrupted,the power supply of the external prommer is interrupted,reestablish the prommers power supply
siemens,step ,the external prommer is not connected to the corresponding port or the power supply has been interrupted,lpt on pc faulty,replace the lpt
siemens,step ,the external prommer is not connected to the corresponding port or the power supply has been interrupted,lpt incorrectly set,the lpt port must be set to epp in the bios
siemens,step ,"system error by sotbl server client
communication","when this message appears the sdos server sotblsxexe or
sotbxsxexe doesnt want to start",the files sotblsxexe andor sotbxsxexe are not available
siemens,step ,"system error by sotbl server client
communication",this server is a relatively conventional exe that receives data from the line as proxy for programs that want to go online it therefore has nothing to do with databases or  olecom   yet,sotblsxexe or sotbxsxexe are not in the search path is the server normally in  sbin or in the system directory the sbin directory is registered at setup as currentworkingdir of the applications if this doesnt work then this message might also be displayed
siemens,step ,"system error by sotbl server client
communication",what is the purpose of the server sdos recognizes four call types  of which are asynchronous so that the application can continue to run in  the case of asynchronous calls and exported if necessary there must be a proxy that constantly listens to the line and receives any data that arrives if the plc sends data directly only then can you start to store the applications again from the swapout file,remainders in the memory after manual closing of the server the server allocates shared memory the server needs approx  kb shared memory this should not be a problem nowadays
siemens,step ,"system error by sotbl server client
communication",the sdosdll attempts to start the server if this does not work then it tries again and again ,in step  v and higher the server checks whether it has the same version as the dll if not it doesnt start
siemens,step ,online the connection was broken check the online connection and select the instance data block again,hw connection interrupted,check the connecting cables and for correct connection to the network
siemens,step ,online the connection was broken check the online connection and select the instance data block again,cpu has no power supply power supply failure,reestablish the power supply
siemens,step ,online the connection was broken check the online connection and select the instance data block again,s group error led sf lights,locate problem by replacing modules one possible cause could be that the bus is unstable or the interface on the module is defective
siemens,step ,online the connection was broken check the online connection and select the instance data block again,interface is already occupied by another pg connection,check whether a remote connection is set up
siemens,step ,online the connection was broken check the online connection and select the instance data block again,powersave management is active in the computer,"go online again and set up a new connection
if the behavior occurs again after a short time then deactivate the power save management
warning in some computers this can only be done via the bios setup"
siemens,step ,online no connection node does not accept the connection setup check the online connection and select the instance data block again,the partner is neither a cpu nor a cp,check that the configuration and the actual hardware configuration match
siemens,step ,online no connection node does not accept the connection setup check the online connection and select the instance data block again,the partner is not a module in the plc,check the addresses given
siemens,step ,online no connection node does not accept the connection setup check the online connection and select the instance data block again,the partner is a different pg or an external device,using the module status function check whether the selected partner is a cpu check whether its communications partner is slotted in the place configured rackslot
siemens,step ,online no connection node does not accept the connection setup check the online connection and select the instance data block again,the partner cannot set up any more connections,close any further connections to the partner
siemens,step ,online no connection node does not accept the connection setup check the online connection and select the instance data block again,"connection setup via dp interface without the cpu retaining its relevant
sdbs","first configure the cpu also as dp master and load the sdbs onto the
cpu"
siemens,step ,the function is not supported by the selected hardware,occurs if you set up an online connection via a cp a with the option pc is the only master in the set pgpc interface tool via available users and there is no user connected to the cp  a,incorrect message the connection is set up as soon as a user is connected
siemens,step ,the function is not supported by the selected hardware,on the pcts adapter the led for correct power supply lights this led lights if only the v supply is connect and the v supply is missing the pcts adapter however needs the v and the v power supply through the plc,check the connection and whether the v and v power supplies reach the pcts adapter
siemens,step ,the function is not supported by the selected hardware,the ts adapter is set to the wrong transmission rate on the mpi side,correct the network transmission rate under set pgpc interface  mpi
siemens,step ,the function is not supported by the selected hardware,the pcts adapter hardware is damaged,replace the ts adapter or send it in for repair
siemens,step ,the function is not supported by the selected hardware,the wrong driver is preset under set pgpc interface,preset the correct driver for the ts adapter
siemens,step ,online it is not found an active contact,user not connected to the bus,check the connecting cables and the connection to the network check the plc for power failure
siemens,step ,online it is not found an active contact,on the pcts adapter the led for correct power supply lights this led lights if only the v supply is connect and the v supply is missing the pcts adapter however needs the v and the v power supply through the plc,check the connection and whether the v and v power supplies reach the pcts adapter
siemens,step ,online it is not found an active contact,the ts adapter is set to the wrong transmission rate on the mpi side,correct the network transmission rate under set pgpc interface  mpi
siemens,step ,online it is not found an active contact,the pcts adapter hardware is damaged,replace the ts adapter or send it in for repair
siemens,step ,online it is not found an active contact,the wrong driver is preset under set pgpc interface,preset the correct driver for the ts adapter
siemens,step ,online no hardware is found,no driver selected or incorrect address area of the mpi interface,pgpc interface  mpi properties select or add driver
siemens,step ,online no hardware is found,with windows nt check that the pc has an mpiisa card and not a cp,can be determined in the bios pci
siemens,step ,online driver is wrong configured or not valid parameter in the registry,"mphsa card
step  version also upgrade and corrections
 win hardware recognition has been run
 other drivers also cp tried out
 another card installed in the pgpc
 sometimes hardware is defective","pgpc interface  mpi properties
delete all unnecessary drivers
reinsert and parameterize drivers"
siemens,step ,online the setting local address of participant is assigned,the ts adapter had the same mpi address  as another user in the mpi network,via the parameterize adapter function assign to the ts adapter an mpi address that has not yet been assigned and save it the ts adapter has mpi address  as works default setting
siemens,step ,online the selected communication driver can not be loaded file is not found,in v the pgpc interface hardware is set to none,select card
siemens,step ,online the selected communication driver can not be loaded file is not found,possibly wrong or no driver selected with windows nt,install driver or select card
siemens,step ,the version of the adapter connected does not support the bus parameters set or it is not connected to the adapter type assigned to it in the program setting the pgpc interface,probably the versions of the drivers and the pc adapter or pcmpi card are incompatible,check in the pgpc interface whether a ts adapter is addressed with the pc adapter driver also check the settings of your pg and the pc adapter informations you will find in the faq 
siemens,step ,communication to the pcts adapter is faulty,the pcmpi cable is plugged into a module that provides no power supply,connect external power supply
siemens,step ,communication to the pcts adapter is faulty,the connection between pc adapter and cpu is defective,check hardware warning pc adapter needs direct connection to the cpu since no external power supply is possible
siemens,step ,communication to the pcts adapter is faulty,connection between pc adapter and pc is defective,check connector pin assignments
siemens,step ,communication to the pcts adapter is faulty,the ts adapter is not yet set under set pgpc interface,enter the ts adapter correctly under step options  set pgpc interface also pay attention to the properties direct connectionmodem connection
siemens,step ,exit the application which is currently using the required port com port or usb,another application already occupies the serial interface or faulty setting of comif upon display under nt,with nt check in the control panel that standard is not set for addresses and int in the settings of the com interfaces under advanced if not remove com if and then restart the pc now com if should be newly installed with the standard option
siemens,step ,the driver for the required port is currently being used by another application another interface parameter assignment configuration may also be in use,the item direct connection has been selected in the simatic manager under options  set pgpc interface,select the item modem connection under options  set pgpc interface
siemens,step ,the driver for the required port is currently being used by another application another interface parameter assignment configuration may also be in use,after interruption of a ts connection the serial driver is still reserved by step ,close teleservice and step  then restart step  first followed by teleservice
siemens,step ,the interface ts adapter is set for a modem connection and there is no remote connection to a ts adapter,after dialing into a remote system via teleservice connection is set up the teleservice window was minimized and plc  display available users was selected and then this error message was displayed the reason is probably a bad telephone line or a connection that is too slow,acknowledge error message with ok and simply reselect plc  display available users the error should then no longer appear and the available users are displayed as long as the modem connection is still set up
siemens,step ,message from the module too few resources available,message from the plc when reading block when for example two upload processes are triggered simultaneously by  pg,start trace levelx
siemens,step ,illegal request of service,the cfb in the communications partner is in the wrong state,check the block call in the user program of the communications partner
siemens,step ,illegal request of service,print block paper out,check the printer when printing via the module
siemens,step ,illegal request of service,the program instance in the communications partner is in the wrong state cf start stop resume block,set the key switch to run or runp before starting the module
siemens,step ,illegal request of service,when implementing a cpu with dp interfacing you might get the following situation a user is not available on the dp bus the cpu remains about  seconds in startup and the run led blinks,download the sdbs and restart manually
siemens,step ,the service requested is not supported by the module,the service requested is not supported by the module,note the restrictions of the cpu used menu command plc  module status performance data tab or look up the performance data in the documentation for the module used use a more powerful module
siemens,step ,the service requested is not supported by the module,the object addressed does not exist on the module,check the addressing of the object
siemens,step ,d data error the references order is not available,when controlling by monitoring variables it might happen that when too many control jobs are sent to the cpu the cpu rejects them because its buffer is too full,acknowledge the message and reduce the frequency of the control jobs
siemens,step ,resources error d job list is too full,the variable table vat can no longer be opened although the table could be opened previously without any problems using the same program and with the same cpu probably the vat concerned has not be closed correctly in the cpu,please switch off the power supply of your cpu and then on again delete jobs no longer required for example deleting breakpoints terminating the function monitoringmodifying variables terminating the function program status you will then be able to go online again with the vat
siemens,step ,d resources error the trigger event is occupied,it is no longer possible to monitor a block this behavior is triggered by irregular termination of the process in the operating system, unplug the online cable of the cpu and wait at least  minute it is not enough to unplug the cpu just briefly  shut down your programming device and wait  minute before switching it on again a simple reboot is not always sufficient
siemens,step ,d resources error the trigger event is occupied,message from the module this function cannot be executed at the moment because the resource required is already occupied there are also too many test functions activated at the same time and the resources available on the module are exhausted,delete the jobs that you no longer need eg delete stop points close the monitorcontrol variables function close the program status function
siemens,step ,the distributed io system data block is structured incorrectly,a diagnostics address outside the address area has been specified for example win ac lite was installed,change the diagnostics address
siemens,step ,a mismatched cpu type or an internal structural error has been detected during block analysis,when evaluating the blocks an incompatible cpu type or internal structure error was detected,please check whether the type mlfb of the cpu that you have configured matches the cpu type onto which you are loading match the cpu types and reload please check that you are using the latest version of the configuration software with the latest service pack
siemens,step ,d the rules of coordinations were broken,when attempting to load the system data there was still a variable table open online,close the variable table and retransfer the system data
siemens,step ,the communication software sdos and the interface module cp have not the same protocol,the customer has a step  vsp  new pdm and a cp  ext  v the new protocol rpc  that is used for data record routing between the cp and sdos unfortunately versions up to version v of the cp do not have this function,upgrade cp  to a version v
siemens,step ,the communication software sdos and the interface module cp have not the same protocol,the user is implementing the right components step  v  sp  pdm but has a cp that does not include the dsgw,check the configuration and replace the cp implemented with a different cp that includes this function
siemens,step ,compiler information handle not valid,when monitoring an empty network with the ladfbdstl editor,delete empty network
siemens,step ,compiler information element not found,the element could not be found in the referenced database,check the spelling of your search key and your database reference
siemens,step ,reference data could not be generated,error in the database,the project can be correctded with save as with reorganization
siemens,step ,the moduls in the comand structure are protected and can not be generated,one or more direct or indirect reference module is know how protected and can not be generated,please deactivate the option include reference blocks in the menue generate source  you have to create the list of the moduls via manual without the protected moduls
siemens,step ,at least one symbol assignment has changed,if you copy a symbolically addressed block from the library of an s project into another project and after you open the block in the original project you generate an stl source from the block, please make sure that the source is generated with the setting absolute  copy the source into the new project the project can be configured as symbolically addressed  now compile the source and so generate the block after that you can adapt the symbols as required without the behavior described above occurring
siemens,step ,block call invalid because interface was changed in the meantime,with step v the instance db of the db type is entered in the symbol list for an fb call this is no longer permitted with step v in this case the update call function doesnt work,enter the instance db of the fb type in the symbol list
siemens,step ,f ze d sp d no plc type description found for called or addressed block ,the block called is not available,"the block is to be compiled before the call
in the case of sfbsfc calls please copy into your offline database with the simatic manager block container
if the sfbsfc is not available on the cpu addressed then it should not be called"
siemens,step ,the block  that was calledused is protected or created by sgraph and cannot be generated,you are trying to generate a knowhowprotect block into an stl source,the block named is protected and cannot be generated into an stl source
siemens,step ,the declaration range of your formal parameter does not match the declaration range of the actual parameter for example no output paramater from the actual end can be assigned to an input parameter from the formal end,it is not allowed that an out variable of the calling function block is parameterized with the in variable of the function block called,we recommend first saving the data temporarily on a static variable in a further network this static variable is parameterized with the in variable of the fb called the output variable of the higherlevel block the static variable and the input variable of the lowerlevel block must be of the same data type
siemens,step ,unable to reach the module  by means of the online interface that is set,programming device is connected to the mpi interface of the cpu,check whether the cpu is routingcompatible if not then please set your mpi driver to profibus and connect up with the profibus dp then repeat the desired function
siemens,step ,function open environment is not implemetiert,multiple start of the simatic manager,in the stepvsmet directory delete the files scacheadat and sserdat with win explorer the ending dat can be left out depending on the options package there is also an scacheb edat
siemens,step ,internal ole error,not enough space on the hard disk the database cannot be started,create space on the hard disk and set userdefined virtual memory
siemens,step ,internal ole error,wrong dll in windowssystem andor wrong registry entry,start program editor via explorer and evaluate error message
siemens,step ,internal ole error,with v the ole error occurs when printing,with v copy block comment into network comment
siemens,step ,internal ole error,win  the ole was not installed properly when installing windows,delete windows directory and then  reinstall windows
siemens,step ,internal ole error,"message appears when opening a vat
the suss directory is missing in the directory siemensstep",reinstall step 
siemens,step ,scl programming of s moduls the object was deleted,error occurs when you export an scl source delete it in the simatic manager and then import it again and compile it,delete the block contained in the source in the simatic manager first and only then compile
siemens,step ,this object was not found,an object that fulfills the criteria specified is not available the function triggered cannot be executed the assignments in the offline database with regard to the hw configuration are no longer consistent,you can reorganize the addresses with key combination 
siemens,step ,not valid objects,a link has obviously been lost,in v projects the solution is to use save as with reorganization
siemens,step ,the quoted entry is not in the registry by windows or contains a not valid value,error occurred when downloading sdbs into a remote cpu via teleservice the cause here was a bad telephone line connection analog in the usa an attempt was also made to achieve a higher transmission rate with the online connection,set up the connection over and over again and wait for a better line quality try to get a higher transmission rate  indicator for better line quality at the time of connection set up
siemens,step ,internal error not valid pointer,in plcsim an attempt was made to load the last simulation in plcsim via the menu item simulation  last simulation ,create a new simulation via simulation  new plc the next time you run the last simulation the latest new simulation will be loaded without error message
siemens,step ,there is an internal error in the system,project might be damaged,terminate application and restart
siemens,step ,there is an not repairable error in the system during the programming the function can not be implemented,projidpro might possibly exist when dearchiving,copymove projidpro
siemens,step ,not repairable internal system error in refer to the file symlistdbf,project might be damaged computer might have crashed,save as  with consistency check or recreate the project
siemens,step ,the object  cannot be edited because it is currently opened by another application or another user,this message appears when you start the file  save as function together with the with reorganization slowly option if there are still applications open eg symbol table in the project which is being reorganized,before reorganizing close all the applications in the project
siemens,step ,the version  of the objekt xr is not compatible in refer to the installed software,legacy from v in xutil catalog,delete the xutil directory in the project path
siemens,step ,the data can only be read,this might be data for example from a project or library the cause might be that there are no write rights for the directory or drive in which the data are located,make sure that you have the appropriate rights to access the drive or directory where the data is located do the virus scanning offline ie at times when you are not working on your step  project or disable the virus scanner on your computer
siemens,step ,the data can only be read,the data is being processed by a different application or by a different user,save the modifications made in a different application and make sure that no other user processes this data at the time in question
siemens,step ,the data are readonly,you have copied a data backup of a project from a cd onto your hard disk and now cannot open this project the reason for this is that all the files of the project have the attribute writeprotected set," mark the project in the explorer where is saved in the folder and click on the right mouse botton
 open in the context menu the properties and select security
 here you can allow the read and other functions by permissions for administrators
 click after on apply and ok"
siemens,step ,the rights of write is missing in the directory,"the directory in which the sp file is located is writeprotected
not enough space on the disk   bytes
