PLC,Model,Fault,Diagnostic,Corrective Action
allen bradely,studio  logix designer,major fault tc  program fault nesting limits exceeded,nesting limits exceeded,restructure the project to reduce the subroutinenesting levels
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  program fault userdefined fault,userdefined major fault,userdefined action
allen bradely,studio  logix designer,major fault tc  watchdog fault task watchdog expired  may have been caused by an infinite loop a complex program or a higher priority task,user task has not completed in the specified period a program error caused an infinite loop or the program is too complex to run as quickly as specified or a higher priority task is keeping this task from finishing,"take one or more of these steps
  increase the task watchdog
 shorten the execution time
 make the priority of this task higher
 simplify higher priority tasks
 move some code to another controller"
allen bradely,studio  logix designer,minor fault tc  watchdog fault periodic task overlap  task scheduled again before it finished executing,"periodic task overlap
the task was scheduled again before it finished executing",make changes such as simplify programs lengthen the period or raise the relative priority
allen bradely,studio  logix designer,minor fault tc  watchdog fault event task overlap task triggered again before it finished executing,"event task overlap
the task triggered again before it finished executing",make changes such as simplify programs lengthen the period raise the relative priority or slow the triggering event
allen bradely,studio  logix designer,major fault tc  nonvolatile fault store to nonvolatile memory failed,store to nonvolatile memory failed," try again to store the project to nonvolatile memory
 if the project fails to store to nonvolatile memory replace the memory card if you are using a lx controller verify that the sd card is unlocked"
allen bradely,studio  logix designer,major fault tc  nonvolatile fault load from nonvolatile memory failed due to controller type mismatch,load from nonvolatile memory failed due to controller type mismatch,change to a controller of the correct type or download the project and store it on the memory card
allen bradely,studio  logix designer,major fault tc  nonvolatile fault load from nonvolatile memory failed due to controller revision mismatch,load from nonvolatile memory failed because the firmware revision of the project in nonvolatile memory does not match the firmware revision of the controller,update the controller firmware to the same revision level as the project that is in nonvolatile memory
allen bradely,studio  logix designer,major fault tc  nonvolatile fault load from nonvolatile memory failed due to bad checksum,load from nonvolatile memory failed due to bad checksum,contact rockwell automation support
allen bradely,studio  logix designer,major fault tc  nonvolatile fault failed to restore processor memory,failed to restore controller memory,contact rockwell automation support
allen bradely,studio  logix designer,minor fault tc  nonvolatile fault controller was loaded from nonvolatile memory,when the controller loads a project from nonvolatile memory it logs this minor fault and sets the faultlog object minorfaultbits attribute bit ,clear the fault
allen bradely,studio  logix designer,major fault tc  nonvolatile fault security certificate invalid,"the log file certificate cannot be verified when the controller starts up it attempts to verify the log file keycertificate combination depending on the verification the controller takes one of the following actions
 if the controller verifies the existing log file certificate the controller continues with the existing log directory
 if the existing certificate cannot be verified the controller logs a major fault and attempts to create a new certificate
 if the controller successfully creates a certificate it creates a backup log subdirectory moves the existing files to that directory and continues logging and signing with the new verification key and log file certificate
  if the controller cannot create a certificate the controller writes log entries to the existing log directory but does not update signature files in that directory",clear the fault and power cycle the controller
allen bradely,studio  logix designer,major fault tc  mode change fault mode change inhibited due to download in progress,attempted to place controller in run mode with keyswitch during download,wait for the download to complete and clear the fault
allen bradely,studio  logix designer,minor fault tc  serial port fault unknown error while servicing serial port,unknown error while servicing the serial port,contact rockwell automation technical support
allen bradely,studio  logix designer,minor fault tc  serial port fault problem with hardware control lines,the cts line is not correct for the current configuration,disconnect and reconnect the serial port cable to the controller make sure that the cable is wired correctly
allen bradely,studio  logix designer,minor fault tc  serial port fault contents of poll list tag incorrect,"poll list error
a fault was detected with the df masters poll list such as specifying more stations than the size of the file specifying more than  stations trying to index past the end of the list or polling the broadcast address stn ","check for the following errors in the poll list
 total number of stations is greater than the space in the poll list tag
 total number of stations is greater than 
 current station pointer is greater than the end of the poll list tag
 a station number greater than  was encountered"
allen bradely,studio  logix designer,minor fault tc  serial port fault master protocol missing active station file,the rs dfi master active station tag is unspecified,specify a tag to be used for the active station tag in the system protocol tab of the controller properties
allen bradely,studio  logix designer,minor fault tc  serial port fault df slave poll timeout,"df slave poll timeout
the poll watchdog has timed out for slave the master has not polled this controller in the specified amount of time",determine and correct delay for polling
allen bradely,studio  logix designer,minor fault tc  serial port fault modem contact lost,"modem contact lost
dcd or dsr control lines are not being received in proper sequence or state",correct modem connection to the controller
allen bradely,studio  logix designer,minor fault tc  serial port fault serial port is unable to keep up with incoming data,data has been dropped or lost from the serial port,slow down the rate at which the initiator is sending data
allen bradely,studio  logix designer,minor fault tc  serial port fault acl instruction channel operand is not a valid port,a channel operand in an acl instruction channel is not a valid port,correct the channel specified in the acl instruction
allen bradely,studio  logix designer,minor fault tc  battery fault battery missing or needs to be replaced,the battery is missing or must be replaced,install a new battery
allen bradely,studio  logix designer,minor fault tc  battery fault safety partner battery missing or needs to be replaced,the battery for the safety partner is missing or must be replaced,install a new battery
allen bradely,studio  logix designer,minor fault tc  energy storage fault energy storage module not present,"the energy storage module is not installed
if the controller is powereddown the wallclocktime attribute and program are not maintained",install an esm in the controller
allen bradely,studio  logix designer,minor fault tc  energy storage fault energy storage module incompatible with controller type,the installed energy storage module is not compatible with the controller,replace the installed esm with one that is compatible with the controller
allen bradely,studio  logix designer,minor fault tc  energy storage fault energy storage module hardware failure,"the energy storage module must be replaced due to a hardware fault
it is not capable of maintaining the wallclocktime attribute or controller program at power down",replace the esm
allen bradely,studio  logix designer,minor fault tc  energy storage fault energy storage module energy low,the energy storage module cannot store enough energy to maintain the wallclocktime attribute or the controller program at powerdown,replace the esm
allen bradely,studio  logix designer,minor fault tc  ups fault ups missing or not ready,the uninterruptible power supply is missing or not ready,"either
 install the ups
 check the ups to make sure it is adequately charged to provide backup power if there is a power loss"
allen bradely,studio  logix designer,minor fault tc  ups fault ups battery failure,the uninterruptible power supply battery has failed and must be replaced,replace the battery in the ups
allen bradely,studio  logix designer,major fault tc  motion fault actual position of axis exceeded positive overtravel limit,actual position of the axis has exceeded the positive overtravel limit,move axis in negative direction until position is within overtravel limit and then execute motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault actual position of axis exceeded negative overtravel limit,actual position of the axis has exceeded the negative overtravel limit,move axis in positive direction until position is within overtravel limit and then run motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault actual position exceeded position error tolerance,actual position the axis has exceeded the position error tolerance,move the position within tolerance then run motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault encode channel a b or z connection failed,encoder channel a b or z connection is broken,reconnect the encoder channel then run motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault encoder noise event detected or encoder signals not in quadrature,encoder noise event detected or the encoder signals are not in the quadrature,fix encoder cabling then run motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault drive fault,drive fault detected,clear drive fault then run motion axis fault reset
allen bradely,studio  logix designer,major fault tc  motion fault synchronous connection to servo module failed,synchronous connection to the servo module failed,"try these steps
 first run motion axis fault reset
 if that does not work pull out the servo module and plug it back in
 if this does not work replace the servo module"
allen bradely,studio  logix designer,major fault tc  motion fault hardware failure in servo module,hardware failure detected in the servo module,replace the module
allen bradely,studio  logix designer,major fault tc  motion fault asynchronous connection to servo module failed,asynchronous connection to the servo module failed,"try these steps
 first run motion axis fault reset
 if that does not work pull out the servo module and plug it back in
 if this does not work replace the servo module"
allen bradely,studio  logix designer,major fault tc  motion fault motor fault detected,motor fault detected,see the drivefaults axis tag for more information
allen bradely,studio  logix designer,major fault tc  motion fault motor thermal fault detected,motor thermal fault detected,see the drivefaults axis tag for more information
allen bradely,studio  logix designer,major fault tc  motion fault drive thermal fault detected,drive thermal fault detected,see the drivefaults axis tag for more information
allen bradely,studio  logix designer,major fault tc  motion fault sercos comm fault detected,sercos communication fault detected,verify the integrity of the sercos fiberoptic ring network and the devices on it
allen bradely,studio  logix designer,major fault tc  motion fault drive enable input  was inactive prior during an attempt to enable the drive or  transitioned to inactive while the drive was enabled,drive enable input was inactive during an attempt to enable the drive or transitioned to inactive while the drive was enabled,reenable the drive enable input and clear the fault
allen bradely,studio  logix designer,major fault tc  motion fault drive phase loss fault detected,drive phase loss fault detected,restore full power connection to the drive and clear the fault
allen bradely,studio  logix designer,major fault tc  motion fault a guard fault has been detected by the drive,driveguard fault detected,see the guardfaults axis tag for more information
allen bradely,studio  logix designer,major fault tc  motion fault motion task overlap  coarse update rate too high,the motion task experienced an overlap the coarse update rate is too high,the groups course update rate is too high to maintain correct operation clear the group fault tag raise the groups update rate and then clear the major fault
allen bradely,studio  logix designer,major fault tc  motion fault coordinated system time reference has been lost,coordinated system time reference has been lost,check the condition of the cst master in the backplane 
allen bradely,studio  logix designer,major fault tc  safety fault disqualified secondary became primary,a disqualified secondary controller cycled power and no partner chassis or controller was found upon powerup,"verify the following items
  a partner chassis is connected
 power is applied to both redundant chassis
 partner controllers have the same catalog number slot number and firmware revision"
allen bradely,studio  logix designer,major fault tc  safety fault no partner found after switchover,an unpartnered controller has been identified in the new primary chassis after a switchover,"either
 remove the unpartnered controller and troubleshoot the cause of the switch over
 add a partner controller to the secondary chassis troubleshoot the cause of the switch over and synchronize the system"
allen bradely,studio  logix designer,major fault tc  safety fault keyswitch positions of primary and secondary controllers mismatched,"just after a switchover occurs the keyswitch positions of the primary and secondary controllers are mismatched
the old primary controller is in program mode and the new primary controller is in run mode","either
 change the keyswitches from run to program to run mode twice to clear the fault
 use the logix designer application to go online with the controllers then clear the faults and change both the controllers mode to run"
allen bradely,studio  logix designer,minor fault tc  real time clock fault wall clock time out of range,the wallclocktime is out of range,verify the wallclocktime is set to the correct datetime
allen bradely,studio  logix designer,major fault tc  safety task fault task watchdog expired may have been caused by infinite loop complex program higher priority task or removal of safety partner,"safety task watchdog expired
safety task has not completed in a specified period a program error caused an infinite loop the program is too complex to run as quickly as specified a higher priority task is keeping this task from finishing or the safety partner has been removed","clear the fault
if a safety task signature exists safety memory is reinitialized and the safety task begins executing
if a safety task signature does not exist you must redownload the program to allow the safety task to run
reinsert the safety partner if it was removed"
allen bradely,studio  logix designer,major fault tc  safety task fault an error exists in a routine of the safety task,an error exists in a routine of the safety task,correct the error in the userprogram logic
allen bradely,studio  logix designer,major fault tc  safety task fault safety partner is missing,safety partner is missing,install a compatible safety partner
allen bradely,studio  logix designer,major fault tc  safety task fault safety partner is unavailable,safety partner is unavailable,install a compatible safety partner
allen bradely,studio  logix designer,major fault tc  safety task fault safety partner hardware is incompatible,safety partner hardware is incompatible,install a compatible safety partner
allen bradely,studio  logix designer,major fault tc  safety task fault safety partner firmware is incompatible,safety partner firmware is incompatible,update the safety partner so that the firmware major and minor revision match the primary controller
allen bradely,studio  logix designer,major fault tc  safety task fault safety task is inoperable,the safety logic is invalid for example a mismatch in logix exists between the primary controller and safety partner a watchdog timeout occurred or memory is corrupt,"clear the fault
if a safety task signature exists safety memory is reinitialized via the safety task signature and the safety task begins executing
if a safety task signature does not exist you must download the program again to allow the safety task to run"
allen bradely,studio  logix designer,major fault tc  safety task fault safety partners time is not synchronized with primary,coordinated system time cst not found the safety partners time is not synchronized with the primary,clear the fault configure a device to be the cst master
allen bradely,studio  logix designer,major fault tc  safety task fault a nonrecoverable fault has occurred in safety partner,a nonrecoverable fault occurred in the safety partner,clear the fault and download the program if the fault persists replace the safety partner
allen bradely,studio  logix designer,minor fault tc  safety fault safety partner detected when the project safety level is silpld,the safety partner detected when the project safety level is silpld,"if your desired safety level is silpld remove the safety partner since it does not participate in a silpld configuration
if your desired safety level is silple change the project safety level to silple"
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program beforethe  controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a runtime diagnostic failed to complete please contact technical support with the fault type and fault code,an internal controller diagnostic failed upload and save program before the controller is powered down ,contact rockwell automation technical support with the fault type and fault code logged
allen bradely,studio  logix designer,major fault tc  diagnostic fault controller internal temperature has exceeded operating limit,controller internal temperature has exceeded the operating limit,take measures to reduce the ambient temperature of the module follow the recommended limits for the ambient inlet temperature and apply the required clearance around the chassis
allen bradely,studio  logix designer,minor fault tc  diagnostic fault controller internal temperature is approaching operating limit,controller internal temperature is approaching the operating limit,take measures to reduce the ambient temperature of the module follow the recommended limits for the ambient inlet temperature and apply the required clearance around the chassis
allen bradely,studio  logix designer,minor fault tc  diagnostic fault a fan has been removed or is not maintaining desired speed,a fan has been removed or is not maintaining the desired speed,applies to compactlogix  controllers  check the device fans for connection or maintenance issues
allen bradely,studio  logix designer,major fault tc  diagnostic fault controller has recovered from an internal temperature fault,controller has recovered from an internal temperature fault,generated when the controller recovers from automatic shutdown shutdown occurs when the module temperature exceeds the temperature threshold of the preservation fault when the temperature decreases to a suitable level this reenables the controller voltages and generates the type  code  fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a standard initialization fault has been detected by the drive,the drive did not initialize correctly,"to determine corrective action see the initialization fault attributes the corresponding bit indicates the cause of the fault
 boot block checksum fault
 main block checksum fault
 nonvolatile memory checksum fault"
allen bradely,studio  logix designer,major fault tc  cip motion fault a manufacturer specific initialization fault has been detected by the drive,the drive did not initialized correctly this fault indicates a manufacturerspecific initialization fault,to determine corrective action see the initialization fault mfg attributes the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a standard axis fault has been detected by the drive,there is a fault on the physical axis,to determine corrective action see the axis fault attributes the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a manufacturer specific axis fault has been detected by the drive,there is a fault on the physical axis this fault indicates a manufacturerspecific axis fault,to determine corrective action see the axis fault mfg attributes the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a motion fault has been detected by the drive,a motion fault detected,to determine corrective action see the motion fault attribute and motion fault bits for details about the fault that occurred
allen bradely,studio  logix designer,major fault tc  cip motion fault a module fault has been detected by the drive,"a motion drive fault detected
usually the fault affects all axes that are associated with the module and all of the associated axes are shut down",reconfigure the faulted motion module to correct the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault group fault,"a motion group fault detected
usually the fault affects all axes that are associated with a motion group","reconfigure the entire motion subsystem to correct the fault
see the group fault attribute if details about the fault are needed"
allen bradely,studio  logix designer,major fault tc  cip motion fault a configuration fault has been detected by the drive,"a fault occurred during the configuration of a motion drive
typically this fault occurs when an attempt to update an axis configuration attribute of a drive was unsuccessful",to determine the corrective action see the configuration fault in the attribute error code and attribute error id attributes associated with the motion or enxt module
allen bradely,studio  logix designer,major fault tc  cip motion fault a standard apr fault has been detected by the drive,an absolute position recovery apr fault occurred and the absolute position of the axis cannot be recovered,to determine the corrective action see the apr fault attributes the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a manufacturer specific apr fault has been detected by the drive,an absolute position recovery apr fault occurred and the absolute position of the axis cannot be recovered this fault indicates a manufacturerspecific apr fault,to determine the corrective action see the apr fault mfg attributes  the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  cip motion fault a guard fault has been detected by the drive,a safety fault on the drive axis detected,to determine the corrective action see the guardmotion attributes the corresponding bit indicates the cause of the fault
allen bradely,studio  logix designer,major fault tc  license fault license is missing or invalid,a required license is missing or expired during the transition to run or test mode,insert a cmcard which contains all licenses required by the project in the controller
allen bradely,studio  logix designer,minor fault tc  license fault license has expired,the license based execution protection license that is stored on the cmcard has the correct license but it has expired,obtain a cmcard with the correct unexpired license and insert it into the controller
allen bradely,studio  logix designer,minor fault tc  alarm fault evaluating alarms exceeded the evaluation period,evaluating alarms exceeded the evaluation period,if the fault occurs for a controller that experiences a regular active alarm rate not alarm burst for tagbased alarms during system commissioning then reduce the number of the alarms in the project otherwise the fault is an indicator for the operator that tagbased alarm state information can be older than the evaluation period only  ms evaluation period  
allen bradely,studio  logix designer,minor fault tc  alarm fault alarm set highest severity alarm data may be inaccurate,alarm set highest severity alarm data may be inaccurate,if the fault occurs for a controller that experiences a regular active alarm rate not alarm burst for tagbased alarms during the system commissioning then reduce the number of the alarms in the project otherwise the fault is an indicator for the operator that information about the alarm set highest severity can be older than  seconds
allen bradely,studio  logix designer,connection failure,a connection to a module failed,extended status codes in these ranges provide more detail as to the connection failure
allen bradely,studio  logix designer,resource unavailable,"possible causes include the following
 there are not enough connections available either for the controller or for the communication module being used to connect through
 the io memory limits of the controller are exceeded
 the io module that is targeted does not have enough connections available
"," check the connection use of the controller or communication module if all connections are used try to free some of the used connections or add another module to route the errant connection through
 check the io memory available and make program or tag changes if needed
 check the number of controllers making a connection to this io module and verify that the number of connections is within the limits of the io module"
allen bradely,studio  logix designer,invalid value in an object specific data parameter of a service request,a parameter that is associated with the request was invalid,check the module in use and verify that it exactly matches the module specified in the io configuration tree of logix designer application
allen bradely,studio  logix designer,connection request error bad segment,ioi segment error on connection request ,use the proper module keying or set the right map type attribute in the map entry
allen bradely,studio  logix designer,connection request error bad class,the controller is attempting to make a connection to the module and has received an error ,"check the module in use and verify that it exactly matches the module specified in the io configuration tree of logix designer application
if you are using a dhrio module verify that the channel type selected in the software dh or remote io network matches the modules rotary switch settings"
allen bradely,studio  logix designer,partial data transferred,only part of the expected data was transferred,check the module in use and verify that it exactly matches the module specified in the io configuration tree of logix designer application
allen bradely,studio  logix designer,messaging connection lost,the messaging connection was lost,a service request is unconnected but should be connected
allen bradely,studio  logix designer,service request error unsupported service,the controller is attempting to request a service from the module that is not supported by the module,check the module in use and verify that it exactly matches the module specified in the io configuration tree of logix designer application
allen bradely,studio  logix designer,module configuration rejected parameter error,"the configuration for the module is invalid the module configuration may have been changed in the data monitor or programmatically
"," additional fault information for this fault will be displayed as a hex code on the connection tabyou may have to correct multiple parameters before this fault is cleared and the module is connected
 verify that the configuration is valid by using the module configuration software to validate your configuration consult the module documentation for a list of fault codes to determine the configuration parameter that is in error"
allen bradely,studio  logix designer,an attribute in the getattributeslist or setattributeslist has a nonzero status,"possible causes include the following
 a connection is being created where the connection type is invalid
 an object attribute or tag value is invalid
",if an object attribute or tag is invalid export the logix designer application file then reimport it reschedule the controlnet network after reimporting if applicable
allen bradely,studio  logix designer,object already in requested mode or state,the object is already in the modestate being requested by the service,you do not have to request a modestate because the object is already in the requested modestate
allen bradely,studio  logix designer,service request error invalid mode or state for service request,the controller is attempting to request a service from the module and has received an error ,"first verify that the module is not faulted 
for an io module this may indicate that the module has one of the following conditions
 limited communication is possible but the module has a major fault
 a firmware update needs to be completed or is currently being completed"
allen bradely,studio  logix designer,object already exists,an object instance is created where the instance already exists,use a different object instance number
allen bradely,studio  logix designer,attribute value not settable,a msg instruction is configured to change an attribute that cannot be changed,see the device user manual for available programming options
allen bradely,studio  logix designer,access permission denied for requested service,a msg instruction has been configured to delete a map object that cannot be deleted,see the device user manual for available programming options
allen bradely,studio  logix designer,mode or state of module does not allow object to perform requested service,the state of the device prevents a service request from being handled,see the device user manual for available programming options
allen bradely,studio  logix designer,reply data too large,"the reply to a message has a data size that is too large for the destination
",change the destination to a tag that can handle the data size and type being returned
allen bradely,studio  logix designer,requested service specifies an operation that is going to fragment a primitive data value,"the service specified an operation that is going to fragment a primitive data value ie half a real data type
the service is operating on data that is too large for the underlying communication size limits","the size of the data being read or written must be rounded to the next primitive data type size 
"
allen bradely,studio  logix designer,module configuration rejected data size too small,"the configuration for the module is invalid not enough configuration data was sent
",verify that the correct module is being targeted
allen bradely,studio  logix designer,undefined or unsupported attribute,a msg instruction is configured to change an attribute that does not exist,see the device user manual for available programming options
allen bradely,studio  logix designer,module configuration rejected data size too large,"the configuration for the module is invalid too much configuration data was sent
",verify that the correct module is being targeted
allen bradely,studio  logix designer,connection request error module in use,the connection being accessed is already in use ,"check for these conditions
 the controller is attempting to make a specific connection to a module and the module cannot support more than one of these connections
 the target of a connection recognizes that the owner is attempting to remake a connection that is already running"
allen bradely,studio  logix designer,service request error cip transport class not supported,this  indicates that the controller is requesting a transport class that is not supported by the module,"check for these conditions
 the controller is requesting services not supported by the module
 the module in use that is the physical module is different than the module specified in the io configuration tree and is therefore causing the connection or service to fail
check the module in use and verify that it exactly matches the module specified in the io configuration tree of logix designer application 
"
allen bradely,studio  logix designer,connection request error module owned and configured by another controller module may accept only one connection if unicast is used,"an ownership conflict occurred for the connection

",configure both the owner and the listen only connection as multicast
allen bradely,studio  logix designer,connection request error target connection not found,a connection being accessed was not found,check the module in use and verify that it matches the module specified in the io configuration tree of the logix designer application 
allen bradely,studio  logix designer,connection request error connection type multicastunicast not supported,the controller is requesting a connection type that is not supported by the module,check the module in use and verify that it matches the module specified in the io configuration tree of the logix designer application
allen bradely,studio  logix designer,connection request error invalid connection size,the connection size is inconsistent with the expected size ,"additional error information for this fault will be displayed as the tag name associated with the connection instance number that has the fault
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application
if the module is a  controlnet module verify that the chassis size is correct for remote io adapters verify that the rack size and rack density is correct"
allen bradely,studio  logix designer,connection request error module not configured,the controller is attempting to set up a listen only connection with the module and cannot because the module has not been configured and connected to by an owner for example another controller, this controller is not an owner of this module because it is attempting to establish a listen only connection which requires no module configuration the controller cannot connect until an owner configures and connects to the module first
allen bradely,studio  logix designer,requested packet interval rpi out of range,rpi not supported ,"check the module in use and verify that it matches the module specified in the io configuration tree of the logix designer application for more information about electronic keying see the user manual for the module you are using
 for listen only connections the rpi set by the owner of this module is slower than the one requested either increase the requested rpi or decrease the rpi the owner controller is using
see the connection tab for valid rpi values"
allen bradely,studio  logix designer,connection request error module connection limit exceeded,the number of connections is greater than what is available on the module the number of connections must be reduced or the hardware must be upgraded,"to reduce the number of connections
 change the flex io communication adapter comm format from input or output configuration to rack optimization when the comm format changes the adapter must be removed and recreated in the io configuration tree
