PLC,Model,Fault,Diagnostic,Corrective Action
 if the configuration uses messaging over controlnet sequence the messages to reduce the number that are executing at the same time or reduce the number of messages messages msg instructions also use connections"
allen bradely,studio  logix designer,electronic keying mismatch electronic keying product code andor vendor id mismatch,"the product code of the actual module hardware does not match the product code of the module created in the software
",electronic keying failed for this module you may have a mismatch between the module that is created in the software and the actual module hardware
allen bradely,studio  logix designer,electronic keying mismatch electronic keying product type mismatch,"the product type of the actual module hardware does not match the product type of the module created in the software
",electronic keying failed for this module you may have a mismatch between the module created in the software and the actual module hardware
allen bradely,studio  logix designer,electronic keying mismatch major andor minor revision invalid or incorrect,"the major or minor revisions of the module do not match the major or minor revisions of the module created in the software 
","electronic keying failed for this module 
 verify that you have specified the correct major and minor revision if you have chosen compatible module or exact match keying
 you may have a mismatch between the module created in the software and the actual module hardware"
allen bradely,studio  logix designer,connection request error invalid connection point,the connection is to an invalid port or port that is already in use ,"additional error information for this fault appears as the tag name associated with the controller to controller cc that has the fault
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application for more information about electronic keying see the user manual for the module you are using
 the controller may be attempting to connect to a nonexistent tag in a producing controller"
allen bradely,studio  logix designer,module configuration rejected format error,an invalid configuration format was used ,check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application 
allen bradely,studio  logix designer,connection request error module not owned,"the controlling connection is not open
",where a listen only connection is requested the controlling connection is not open
allen bradely,studio  logix designer,connection request error out of connection resources,"the controller is attempting to set up a connection with the module and cannot because required resources are unavailable
"," if the module is a  controlnet module up to five controllers can make rack optimization connections to the module verify that this number has not been exceeded
 if the module is a acn acnr or acnr adapter only one controller can make a rack optimization connection to the module verify that this number has not been exceeded"
allen bradely,studio  logix designer,connection timed out,the owner or originator recognizes that the target device is on the network or backplane however io data and messages are not being responded to,"the target can be reached but its response is not as expected for example this fault may be indicated where multicast ethernet packets are not returned
when this fault occurs the controller usually attempts to continuously remove and remake the connection if you use flex io modules verify that you are using the correct terminal device"
allen bradely,studio  logix designer,connection request error connection request timed out,"the controller is attempting to make a connection however the target module is not responding the device also appears to be missing from the backplane or network
","to recover take the following steps
 verify that the module has not been removed and is still functioning and receiving power
 verify that the correct slot number has been specified
 verify that the module is properly connected to the network
if you are using flex io modules verify that the correct terminal block is in use"
allen bradely,studio  logix designer,connection request error invalid parameter,the controller is attempting to set up a connection with the module and has received an error a parameter is in error,check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application
allen bradely,studio  logix designer,connection request error requested size too large,the controller is attempting to set up a connection with the module and has received an error  the request size is too large,"either
  verify that the path to this module is sufficiently close to the controller
 the module in use that is the physical module is different than the module specified in the io configuration tree and is therefore causing the connection or service to fail
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application"
allen bradely,studio  logix designer,connection request error out of buffer memory,the controller is attempting to set up a connection with the module and has received an error a module in the path is out of memory,"check network configuration of the system
check the system configuration and capabilities of the module
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application"
allen bradely,studio  logix designer,connection request error out of communication bandwidth,the controller is attempting to set up a connection with the module and has received an error a module in the path has exceeded its communication bandwidth capacity,increase the requested packet interval rpi and reconfigure your network with rsnetworx software distribute the load on another bridge module
allen bradely,studio  logix designer,connection request error no bridge available,the controller is attempting to set up a connection with the module and has received an error a module in the path has exceeded its communication bandwidth capacity,distribute the load on another bridge module
allen bradely,studio  logix designer,not configured to send scheduled data,the controlnet module is not scheduled to send data ,use rsnetworx for controlnet software to schedule or reschedule the controlnet network
allen bradely,studio  logix designer,connection request error controlnet configuration in controller does not match configuration in bridge,the controlnet configuration in the controller does not match the configuration in the bridge module this may occur because a controlnet module was changed after the network was scheduled or because a new control program has been loaded into the controller,use rsnetworx for controlnet software to reschedule the connections
allen bradely,studio  logix designer,controlnet keeper not available,"the controlnet configuration master ccm cannot be found the cnb module and plc controlnet processor are the only devices capable of being a ccm and the ccm must be node 

this fault may temporarily occur when the system is powered up and is being cleared when the ccm is located",verify that a cnb modules or plc controlnet processor is at node  and is functioning properly
allen bradely,studio  logix designer,connection request error invalid port,the controller is attempting to set up a connection with the module and has received an error,verify that all modules in the io configuration tree are the correct modules
allen bradely,studio  logix designer,connection request error invalid link address,"the controller is attempting to set up a connection with the module and has received an error an invalid link address has been specified a link address can be a slot number a network address or the remote io chassis number and starting group
"," verify that the chosen slot number for this module is not greater than the size of the rack
 verify that the controlnet node number is not greater than the maximum node number configured for the network in rsnetworx for controlnet software"
allen bradely,studio  logix designer,connection request error invalid segment type,the segment type or route is invalid,check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application
allen bradely,studio  logix designer,connection request error connection not scheduled,the controller is attempting to set up a controlnet connection with the module and has received an error ,use rsnetworx for controlnet software to schedule or reschedule the connection to this module
allen bradely,studio  logix designer,connection request error invalid link address  cannot route to self,the controller is attempting to set up a connection with the module and has received an error the link address is invalid ,verify that the associated controlnet module has the correct slot or node number selected
allen bradely,studio  logix designer,connection request error no secondary resources available in redundant chassis,"the controller is attempting to set up a connection with the module and has received an error the redundant module does not have the necessary resources to support the connection
",reduce the size or number of connections through this module or add another controller or controlnet module to the system
allen bradely,studio  logix designer,connection request error rack connection refused,the controller is attempting to set up a direct connection with the module and has received an error,"a rackoptimized connection has already been established to this module through the cnbr in the same chassis
 connect to this module via the cnbr in the same chassis
 connect to this module via a different cnbr to use a direct connection
 change the first connection from rackoptimized to direct and then reestablish the second direct connection
 connect to this module from a controller in the same chassis as the module do not connect via cnbr"
allen bradely,studio  logix designer,connection request error cannot consume tag,the controller is attempting to connect to a tag in a producing controller and has received an error," the controller is attempting to connect to a tag in a producing controller and that tag has already been used by too many consumers 
 increase the maximum number of consumers on the tag"
allen bradely,studio  logix designer,connection request error tag not published,the consume tag was not configured to be produced in the target module,make sure the name of the tag being consumed is spelled correctly in both the consumer and producer
allen bradely,studio  logix designer,connection request error data format for requested connection does not match data format of connection already established,a new connection requested does not match the existing connection ,check the controllers that are using the connection and verify that all configurations are identical
allen bradely,studio  logix designer,network link in path to module is offline,a bridge module in the path to the target module is offline ,it is either not physically connected to the network media disconnected or otherwise unable to forward the request onto the destination network
allen bradely,studio  logix designer,incompatible multicast rpi,a connection has already been established to the target module at a different rpi and it cannot be changed to accommodate the rpi specified ," configure the tag as unicast
 adjust rpi so that all multicast consumers of the tag use the same rpi 
 configure the rpi so that is in the range allowed by the producer"
allen bradely,studio  logix designer,no target application data available,the controlling application has not initialized the data to be produced by the target device this may be caused when send data connections are configured in a target device and the controlling application for that target device has not initialized the data to be produced,for the target device associated with the send data connection reporting this connection error start the controlling application and perform at least one write of data see the documentation for the target device and its controlling application for information on how to do this
allen bradely,studio  logix designer,connection request error data type mismatch,given data type does not match produce tag data type in target module,make sure both data types match
allen bradely,studio  logix designer,connection request error module no longer configured within a synchronized controller redundancy system,the controller is configured with redundancy enabled but has lost redundancy status information  the redundancy module was either removed from the system or faulted," reinsert the redundancy module into the rack
 clear the fault on the redundancy module "
allen bradely,studio  logix designer,connection request error bad backplane eeprom,this controllers last redundancy state at the time an operational rm was present implies that a partner controller may exist which is currently primary and also attempting to open the same concurrent connection,replace the backplane
allen bradely,studio  logix designer,connection request error no error code is supplied by an io module to describe an io fault,no error code is supplied by an io module to describe an io fault,see the user manual for your device
allen bradely,studio  logix designer,connection request error required connection missing,the controller is attempting to set up a connection with the module and has received an error,this module requires a particular set of connections and connection types and one of those connection types is missing
allen bradely,studio  logix designer,connection request error no cst master detected,the controller is attempting to set up a connection with the module and has received an error  this module requires a cst master in the chassis,configure a module typically a controller in this chassis to be the cst master
allen bradely,studio  logix designer,connection request error no axis or group assigned,the controller is attempting to set up a connection with the module and has received an error  this module requires an axis or group table assigned,assign a group or axis
allen bradely,studio  logix designer,sercos transition fault,the controller command to transition the sercos ring to a new phase returned an error from the module ,check for duplicate drive nodes
allen bradely,studio  logix designer,connection request error sercos init ring fault,an attempt to configure the sercos ring failed ,the baud rate for all devices must be the same and supported by the drives and the sercos module
allen bradely,studio  logix designer,sercos comm fault,"mainly two sets of faults may cause this fault physical and interface faults 

interface errors are encountered when you are configuring thirdparty drives ","check the wiring and physical components
check the third party drives being used
clean the fiber optics"
allen bradely,studio  logix designer,sercos node initialization fault,the sercos module defected a problem during the init node comm service,there is a problem with the idns being configured  check the general and extended error codes and refer to their definition sercos documentation
allen bradely,studio  logix designer,axis attribute error  see faulted axis,the analog servo motion module rejected an attribute update,"ensure all attributes are set to valid values
see analog axis attribute documentation"
allen bradely,studio  logix designer,the end device has a different grandmaster than the controller,the drive detected a different ptp grandmaster than the controller,ensure that the drive and the controller can synchronize to the same cip sync grandmaster clock
allen bradely,studio  logix designer,bad safety protocol format,an error occurred adding the safety network segment to a route,"the module in use is different than the module specified in the io configuration tree and is therefore causing the connection or service to fail
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application"
allen bradely,studio  logix designer,no safety task running in local controller,no safety task appears to be running,safety modules require that a safety task be present and running in the controller originating the connection
allen bradely,studio  logix designer,pointbus fault  the configured number of expansion io modules does not match the number of physical modules detected,when the expected chassis size does not match the discovered chassis size io connections are prevented ,verify the number of physical expansion io modules configured for the controller and then update the number of modules selected from the expansion io list on the general page in the controller properties dialog
allen bradely,studio  logix designer,pointbus fault  expansion modules detected beyond the number allowed for this controller type,this error can happen when you put more modules in a chassis than what the product catalog supports,configure the number of physical expansion io modules to match the selection in the expansion io list
allen bradely,studio  logix designer,connection request error an invalid configuration format was encountered,an invalid configuration format was encountered,the connection type configured by the profile is not appropriate for this module
allen bradely,studio  logix designer,requested packet interval rpi out of range,the requested packet interval rpi specified is invalid for this module ,see the connection tab for valid rpi values
allen bradely,studio  logix designer,connection request error the input connection point has not been set,invalid input connection point,the input connection point is  and is not allowed to be 
allen bradely,studio  logix designer,connection request error invalid input data pointer,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error invalid input data size,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error the input force pointer has not been set,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error the output connection point has not been set,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error invalid output data pointer,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error invalid output data size,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error the output force pointer has not been set,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,invalid symbol string,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,invalid plc instance number,the controller is attempting to set up a connection with the plc controller and has received an error ,verify that the instance number specified has been properly specified in the plc controller
allen bradely,studio  logix designer,tag does not exist in peer controller,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,automatic firmware update in progress,the module is currently being updated,this is not an error but an information code
allen bradely,studio  logix designer,automatic firmware update failed firmware file incompatible with the module,the firmware supervisor has attempted to update an unsupported module this occurs when there is no nvs file on the sd card for the module revision specified in the project ,"either
 update module firmware file on sd card with proper module revision
 change module revision in the module properties in the project"
allen bradely,studio  logix designer,automatic firmware update failed firmware file not found,the firmware file to update the module cannot be found the project has a module that needs a specific firmware revision that is not on the sd card,"either
 manually update the modules firmware
 copy the correct revision of module firmware to the sd card
 change the module revision in the project to match the revision on the module"
allen bradely,studio  logix designer,automatic firmware update failed firmware file invalid,the firmware file is corrupted,"either
 use a different sd card
 copy the correct revision of module firmware to the sd card"
allen bradely,studio  logix designer,automatic firmware update failed,an error has occurred while updating the module,check the module status indicators and troubleshoot the module
allen bradely,studio  logix designer,automatic firmware update failed detected active connections,an active connection could not be made to the target module,there is an active connection already made to the target module from some other originator thereby disallowing a flash update from occurring
allen bradely,studio  logix designer,automatic firmware update pending searching nvs file for appropriate module identity,the firmware file is currently being read,firmware supervisor is searching nvs file for identity info this is not an error but an information code
allen bradely,studio  logix designer,connection request error invalid input network connection type,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error input connection does not specify whether unicast is allowed,module entry in the controller incorrect,contact rockwell automation support 
allen bradely,studio  logix designer,connection request error no connection instance,"the controller is attempting to set up a connection with the module and has received an error
"," verify that the physical module is the same module type or is a compatible module as created in the software
 if the module is a dhrio module in a remote chassis connected via a controlnet network verify that the network has been scheduled with rsnetworx software"
allen bradely,studio  logix designer,connection request error path to module too long,the controller is attempting to set up a connection with the module and has received an error ,verify that the path to this module is a valid length
allen bradely,studio  logix designer,connection request error the controllers map instance attempted to access a connection while being in an invalid state,the remote controllers map instance attempted to access a connection while in an invalid state an attempt was made to initiate the reconfiguration of a device that is not supported by the controller,go offline with the controller and make the change and then download the modified project to the controller 
allen bradely,studio  logix designer,connection request error invalid path to module,the controller is attempting to set up a connection with the module and has received an error ,verify that the path to this module is a valid length
allen bradely,studio  logix designer,module configuration rejected bad format,invalid configuration format,"either
 the configuration for the module is invalid
 the module in use that is the physical module is different than the module specified in the io configuration tree and is therefore causing the connection or service to fail
check the module in use and verify that it exactly matches the module specified in the io configuration tree of the logix designer application"
allen bradely,studio  logix designer,connection request error no connections accepted to bridge,the controller is attempting to set up a connection with a controlnet bridge module and has received an error,controlnet bridge modules should not have connections to them
ge,series ,backplane communications with plc fault lost request,ethernet interface cannot process commreqs,check to make sure you are not sending commreqs faster than the ethernet interface can process them
ge,series ,bad local application request disacrded request,invalid commreq command code,check for valid commreq command code
ge,series ,bad remote application request discarded request,invalid remote node,try to validate the operation of the remote node
ge,series ,cant locate remote node discarded request,the remote node is not operational and may have incorrect address,check that remote host is operational on network and its addresses are correct
ge,series ,commreq bad task id programmed,message from plc for unknown ethernet interface task,check commreq function block
ge,series ,commreq wait mode not allowed,commreq is sent on wait mode,check commreq to make sure sent in no wait mode
ge,series ,configd gateway addr bad cant talk off local net,error in configuration,verify ip address subnetwork mask and default gateway ip address are correct
ge,series ,connection to remote node failed resuming without it,underlying communications software detects error transfering data,check connection to lan and operation to remote node
ge,series ,lan controller fault restart lanif,hw fault,perform power cycle
ge,series ,lan controller tx underflow attempt recovery,internal system error,reinstall the system software
ge,series ,lan controller underrunoverrun,internal system error,reinstall the system software
ge,series ,lan data memory exhausted,the ethernet interface does not have free memory to process communication,delete some data to free up memory space
ge,series ,lan duplicate mac address,a frame was received in which the source mac address was the same as this stations mac address all stations on a network must have a unique mac address,immediately isolate the offending station it may be necessary to turn it off or disconnect it from the network
ge,series ,lanif cant initiate,internal system error,check the connection to lanif
ge,series ,lanif capacity exceeded discarded request,the connection limits exceed the lanf capacity,verify that connection limits are not being exceeded
ge,series ,lan interface hardware failure switched off network,faulty ethernet interface,replace ethernet interface
ge,series ,lan network problem exists perform degraded,excessive backlog of transmission requests due to excessive traffic on the network for a suistained period the mac was unable to send frames as quickly as requested,reduce traffic on the network to ease the transmission of requests
ge,series ,lan severe network problem,external condition prevented transmission of frame in specified timeframe,check transceiver to make sure it is securely attached to the network check for unterminated trunk cable
ge,series ,lan system software fault,internal system error,reinstall the system software
ge,series ,lan transceiver fault,transceiver  transceiver cable failed or became disconnected,reattach the cable or replace the transceiver cable check sqe test switch if present on transceiver
ge,series ,local request to send was rejected,internal error,check that the ethernet interface is online
ge,series ,memory backup fault,internal error acessing flash device,replace ethernet interface
ge,series ,module software corrupted ,catastrophic internal system error,reinstall the module software
ge,series ,module state doesnt permit commreq,commreq received when ethernet interface cannot process commreq,make sure ethernet interface is configured and online
ge,series ,unsupported feature in configuration,plc firmware does not support ethernet communnications software,check cpu revision order upgrade kit for cpu
ge,series ,all leds are off,fatal hardware error,"make sure plc has power recheck configuration
inspect the interface for loose components or try a different slot replace the interfcae or plc hardware"
ge,series ,all leds slow blink in unison,restart button pressed for  seconds station manager load command issued,cycle power or press restart btton again for less than  seconds to restart the interface and clear the load request
ge,series ,all leds slow blink in unison,software corrupt,connect a pc software loader and load new software
ge,series ,ok led slow blink and all others are off,did not configure slot,make sure interface is in the correct slot on the baseplate
ge,series ,ok led slow blink and all others are off,new cpu with no configuration,use configuration software to configure the interface then store the configuration to the plc cpu
ge,series ,ok led slow blink and all others are off,plc in stopfault,power cycle the plc clear faults and reset interface
ge,series ,lan ontrafficoff ser offslowblink and ok and stat slowblink in unison,interfaces ip address has not been configured or has been configured as ,"configure the interface with a nonzero ip address
use a bootp server to provide interface with a nonzero ip address
"
ge,series ,lan ontrafficoff ser slowblink and ok and ser slowblink in unison,"restart button pressed for more than  seconds station manager maint command issued
internal system error when interface was operational caused a restart and entrance into maintenance","if you did not intend to enter maintenance press the restart button for less than  seconds this clears the maintenance request
to use the station manager to troubleshoot a problem see ethernet communications station manager manual "
ge,series ,ok on lan ontrafficoff ser off and stat onoff,if the lan led is off the tranceiver may be not connected to interface orethrnet cable bad transceiver,connect cable and transceiver properly replace transceiver
ge,series ,ok on lan ontrafficoff ser off and stat onoff,if the lan led is off the problem maybe the network cable did not terminate properly,terminate network cable properly
ge,series ,ok on lan ontrafficoff ser off and stat onoff,if the lan led the problem maybe the sqe not enabled on transceiver,set sqe on on transceiver in accord with manufacturers instructions
ge,series ,ok on lan ontrafficoff ser off and stat onoff,if the stat led is off an exception condition has occurred,examine plc fault table to find out why the stat led is off
ge,series ,input module led off,there is an incorrect voltage at the terminal,check if the correct voltage is present at the terminal
ge,series ,input module led off,there is an incorrect voltage at the terminal,check the input field device or interconnecting wiring if defective replace the interconnecting wire and input field device
ge,series ,input module led off,power supply is defective or not connected properly,check the connection of the power supply replace if defective
ge,series ,output module led off,module is defective,replace the module
ge,series ,output module led off,led light may be bad,replace is defective
ge,series ,safety ground and electrical system,faulty cables and conduits poor safety ground connections,check frequently to ensure that safety ground connections are secure and that electrical cables and conduits are secure and in good condition
ge,series ,cpu memory backup battery,the battery may be bad,replace the battery
ge,series ,option module backup battery,the battery may be bad,replace the battery
ge,series ,ventilation,ventilation air filter maybe clogged or damaged,clean or replace the ventilation air filter
ge,series ,mechanical tightness,connectors modules and wires maybe loose,check that connectors and modules are seated securely in their sockets and wire connections are secure
ge,series ,enclosure,there maybe components that are loose in the enclosure that could cause shorts ventilation blockage or start a fire,reove loose materials in the enclosure and gently vacuum dust and dirt using a vacuum cleaner
click,click plus plc,io module error,there are more than  io modules,a click plc system can support up to  io modules remove any excessive io modules
click,click plus plc,io module error,at least one io module was added to the click plc during operation,power off the click plc and check the connection of the io modules then power on the click plc again if the problem remains connect the click software to the plc and check the system configuration if there is any io module that is not shown in the system configuration replace it
click,click plus plc,io module error,an io module has failed,connect the click software to the click plc and check the system configuration if there is any io module that is used in the plc system but not shown in the system configuration window replace the io module
click,click plus plc,system config error,the current system configuration does not match the configuration saved in the project file,connect the click software to the click plc and open the system configuration window modify the current configuration of the click plc to match the configuration in the project file or uncheck the startup io config check option if you want to use the current configuration
click,click plus plc,io config error,at least one io module was removed from the click plc during operation,power off the click plc and check the connection of the io modules then power on the click plc again if the problem remains connect the click software to the plc and check the system configuration if there is any io module that is not shown in the system configuration replace it
click,click plus plc,io config error,the plc unit can not access one or more io modules,connect the click software to the click plc and open the system configuration window if there is any io module that is used in the plc system but not shown in the system configuration window replace the io module
click,click plus plc,memory check error,there is a memory check error,power cycle the click plc if the same error occurs again download the project again andor try the reset to factory default command if the same error still occurs replace the plc unit
click,click plus plc,project file error,there is no project file in the click plc,download a project file into the click plc
click,click plus plc,project file error,the project file stored in the click plc is corrupted,download the project file into the click plc again
click,click plus plc,firmware version error,the project file was written on a newer version of click software the firmware in the click plc is too old to execute the project,connect the click software to the click plc and update the firmware of the plc unit
click,click plus plc,watchdog timer error,the plc scan time exceeded the watchdog timer setup,connect the click software to the plc and check the maximum plc scan time and the watchdog timer setup
click,click plus plc,interrupt watchdog timer error,the plc scan time exceeded the watchdog timer setup,the watchdog timer was exceeded while executing an interrupt program reduce the occurrences of interrupts or reduce the executing time of the interrupt programs to prevent this error
click,click plus plc,lost sram data,the data in the sram was lost while the click plc was powered off,the data in the sram is lost if the click plc is powered off for long enough for the capacitor to discharge in this case the click plc initializes the data in the sram automatically this also applies to standard and analog plc units if a battery is not installed
click,click plus plc,battery low voltage,battery voltage is too low to retain data in the sram,replace the battery adc part  dbat also set the new battery installation date and the anticipated replacement date in the click programming software if the battery replacement notification option is selected
click,click plus plc,battery replacement,the anticipated battery replacement date has passed,replace the battery adc part  dbat also set the new battery installation date and the anticipated replacement date in the click programming software
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io module error,the analog io module in io position is not functioning,power cycle the click plc if the same error occurs again replace the analog io module
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in ioposition senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in ioposition senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in ioposition senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in ioposition senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io missing v,the analog io module in i o position is missing external vdc input,apply vdc to the analog io module
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,io ch burnout,ch on the analog io module in io position senses burnout or open circuit,check the wiring for ch replace the sensor if it is broken
click,click plus plc,pwr blinking,the plc input power is not sufficient,check the voltage on the terminal located on the bottom of the plc the input voltage should be  vdc also check the power input wiring  terminal connections the power supply may need to be replaced
click,click plus plc,pwr off,there is no power to the plc,check the voltage on the terminal located on the bottom of the plc the input voltage should be  vdc also check the power input wiring  terminal connections the power supply may need to be replaced
click,click plus plc,run blinking,the plc is initializing the crtd or cthm when a crtd or cthm is installed in the click plc system the run led blinks for up to  seconds to indicate that the plc unit is initializing the analog input module after powerup,if the run led keeps blinking after the initial  seconds power cycle the click plc system if the symptom remains replace the plc unit andor the analog input module
click,click plus plc,run off,the plc is in stop mode,if the toggle switch next to the led indicators is in stop position no action is necessary if the switch is in run position and you want to put the plc unit in run mode toggle the switch to stop position and then back to run position if the run led stays off connect the click programming software to read the error information
click,click plus plc,err on,there is an error in the plc,connect the click programming software to check the error
click,click plus plc,err blinking,there is a warning warnings do not prevent the plc unit from running, check what warnings are active connect the click programming software to read the warning information
click,click plus plc,conducted electronic noise,the electronic interference may enter through an io circuit a power supply connection the communication ground connection or the chassis ground connection,check that the safety ground connections are secure and that electrical wires and conduits are secure and in good condition
click,click plus plc,radiated electronic noise,this electronic noise can enter the system through the power source for the plc and io circuits,install an isolation transformer for all ac sources
click,click plus plc,input signal is on but the led indicator on the module is off,the terminal block may be disconnected,check whether the terminal block is attached correctly
click,click plus plc,the led indicator is on but the plc does not work as expected,there is a problem with the io configuration,check the io configuration with the programming software
click,click plus plc,the module led indicator is on but there is no output,incorrect external power input voltage to the terminal block,check the external power input voltage on the terminal block
phoenix,axc ,code of failed service,maximum number of permitted parallel services exceeded processing conflict,wait for the previously invoked service to be completed and try again
phoenix,axc ,value transimitted in parametercount,the number of parameter is inconsistent with the service the parameter count parameter does not match the number of subsequent words,adjust the number of parameters
phoenix,axc ,code of failed service,the invoked service is not supported,use a service that is supported
phoenix,axc ,code of failed service,service decoding failed,restart the device
phoenix,axc ,code of the unknown service,invocation of an unknown service code,check the invocation
phoenix,axc ,invalid variableid,unknown variable id component,check the invocation
phoenix,axc ,reserved variableid,an internal variable id was used,check the invocation
phoenix,axc ,variableid not enabled,the variable id is not enabled password protection,check the invocation
