PLC,Model,Fault,Diagnostic,Corrective Action
phoenix,axc ,incorrect variableid,length specification in the variable id is  or incorrect,check the invocation
phoenix,axc ,incorrect variablecount,the number of variables has been calculated incorrectly,check the invocation
phoenix,axc ,current state of the local bus master,a service was invoked that is not permitted in the current status of the local bus master,set the local bus master to the required state
phoenix,axc ,memory problem,this error may occur because the buffer is too small,restart the device
phoenix,axc ,code of failed service,maximum number of permitted parallel sm services exceeded processing conflict,wait for the previously invoked service to be completed and try again
phoenix,axc ,unknown variableid,invocation of setvalue or readvalue with a variableid that contains an unknown code,check the invocation
phoenix,axc ,current state of the local bus master,energysaving mode cannot be activated in the current state of the local bus master,set the local bus master to the required state
phoenix,axc ,invalid usedattributes parameter,a reserved bit is set in usedattributes,check the parameters
phoenix,axc ,number of bus devices,the end of the frame was exceeded when accessing the configuration or line  was accessed,check access
phoenix,axc ,invalid framereference if specified,the frame reference specified for the service does not exist,check the parameters
phoenix,axc ,number of connected devices,maximum number of devices exceeded,reduce the bus configuration
phoenix,axc ,unsupported chip version,device with an unsupported chip version present in the local bus,replace the device
phoenix,axc ,unsupported manufacturer,device from an unsupported manufacturer present in the local bus,replace the device
phoenix,axc ,faulty eeprom,device is reporting a serious error,restart the device
phoenix,axc ,device number,the master does not support the topology used by the device,replace the device
phoenix,axc ,device number,error at the interface,check the connection bextween the electronics module and bus base module
phoenix,axc ,unknown number of parameters,the device requires parameters for correct operation,parameterize the device or restart it
phoenix,axc ,object index,service eg createconfiguration could not be executed due to pdi communication malfunctions timeout,restart the device
phoenix,axc ,object index,service eg createconfiguration could not be executed due to pdi communication malfunctions number,restart the device
phoenix,axc ,object index,service eg createconfiguration could not be executed due to pdi communication malfunctions error,restart the device
phoenix,axc ,device number,device was selected for synchronization but does not support this,select a device that supports synchronization or change the selection
phoenix,axc ,device number,device was selected for synchronization but does not support the specified cycle time,select a different cycle time or a different device
phoenix,axc ,device number,device was selected for synchronization  but does not support the specified value for inputdelay,select a different value for inputdelay or a different device
phoenix,axc ,device number,device was selected for synchronization but does not support the specified value for outputdelay,select a different value for outputdelay or a different device
phoenix,axc ,device number,device was selected for synchronization  but does not support the specified values for inputdelay and outputdelay,select different values for inxputdelay and outputdelay or a different device
phoenix,axc ,error in the communication relationship,miscellaneous error,check the invocation
phoenix,axc ,error in the communication relationship,unable to access the project module not present or incorrect module number,check the invocation
phoenix,axc ,invalid service,miscellaneous error,check the invocation
phoenix,axc ,invalid access,miscellaneous error,check the invocation
phoenix,axc ,invalid access,invalid object,check the invocation
phoenix,axc ,invalid access,hardware fault,eliminate the hardware fault restart the device
phoenix,axc ,error in the application,a reserved bit or reserved code was used during parameterization,check the parameterization
phoenix,axc ,pdi object index,invalid parameters,check the parameters
phoenix,axc ,pdi object index,access not supported,check the invocation
phoenix,axc ,pdi object index,maximum number of permitted parallel pdi services exceeded,wait until the services have been processed
phoenix,axc ,unknown variableid,incorrect variable id for setvalue or readvalue,check the invocation
phoenix,axc ,invalid device number,invalid slot number value is  or greater than the maximum number of dexvices,check the invocation
phoenix,axc ,invalid device number,slot is not active,check the invocation
phoenix,axc ,invalid data length,invalid data length,check the invocation
phoenix,axc ,invalid number of parameters,invalid number of parameters,check the invocation
phoenix,axc ,current,short circuit overload of the analog output or short circuit,check wiring
phoenix,axc ,current,input overload overload of the sensor supply for the inputs,check wiring
phoenix,axc ,current,overload or short circuit of the sensor supply and the actuator supply,check wiring
phoenix,axc ,current,output overload short circuit or overload of an output,check wiring
phoenix,axc ,current,sensor supply overload,check wiring
phoenix,axc ,voltage,overvoltage at a signal input of the incremental encoder,check wiring
phoenix,axc ,voltage,undervoltage at a signal input of the incremental encoder,check wiring
phoenix,axc ,voltage,output voltage short circuit or overload at the output,check wiring
phoenix,axc ,voltage,io supply voltage failure,check the supply
phoenix,axc ,voltage,overvoltage at port x,check the supply
phoenix,axc ,voltage,undervoltage at port x,check the supply
phoenix,axc ,voltage,sensor supply not present io supply voltage failure,check the supply
phoenix,axc ,voltage,actuator supply not present,check the supply
phoenix,axc ,temperature,overtemperature,reduce the ambient temperature
phoenix,axc ,temperature,overtemperature,ensure sufficient ventilation
phoenix,axc ,temperature,overtemperature,reduce the load
phoenix,axc ,temperature,overtemperature,check the mounting position
phoenix,axc ,device hardware,faulty  v supply short circuit or overload at the  v supply,check the supply
phoenix,axc ,device hardware,short circuit or overload at the  v supply,check the supply
phoenix,axc ,device hardware,cold junction invalid,check the cold junction
phoenix,axc ,device hardware,supply voltage faulty io supply overload,check the supply
phoenix,axc ,device software,parameter record incorrect,check the parameterization of the specified device
phoenix,axc ,device software,device error,restart the device replace the device if the error persists
phoenix,axc ,device software,device error lost parameters,"parameterize the specified device 
restart the device 
replace the device if the error persists"
phoenix,axc ,device software,parameter table invalid,check the parameterization of the specified device
phoenix,axc ,encoder ,encoder error,check the encoder
phoenix,axc ,encoder ,electrical encoder error,check the encoder
phoenix,axc ,encoder ,logical encoder error,check the encoder
phoenix,axc ,modules,receive buffer full,read the receive buffer
phoenix,axc ,modules,transmit buffer full,check the handshake
phoenix,axc ,modules,eprom device error,restart the device replace the device if the error persists
phoenix,axc ,modules,wire break on cable to sensor or on signal line,remove the wire break
phoenix,axc ,monitoring,transmit buffer full,check the handhsake
phoenix,axc ,monitoring,receive buffer full,read the receive buffer
phoenix,axc ,monitoring,incremental encoder input error,"check the input signal
remove the short circuit
connect the encoder"
phoenix,axc ,monitoring,measuring range violated overrange,"adjust the range
check the wiring"
phoenix,axc ,monitoring,measuring range violated underrange,"adjust the range
check the wiring"
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus no module present,check the connected lowerlevel bus and its power supply
phoenix,axc ,modular devices lowerlevel bus subbus,no module found at a port configured as iolink after  seconds following port configuration,"check whether the iolink device is connected correctly
check the cabling
replace the iolink device"
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus incorrect module present,"check the specified device and its power supply
check the desired and actual configuration"
phoenix,axc ,modular devices lowerlevel bus subbus,connected iolink device does not match iolink port configuration,"check the specified device and its power supply
check the desired and actual configuration"
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus parameterization error on the device,check the parameterization
phoenix,axc ,modular devices lowerlevel bus subbus,parameterization error on the device at the relevant port data storage problem,check the parameterization
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus management data communication error,check the specified device and its power supply
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus configuration error,check the parameterization of the specified device
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus hardware fault,restart the device replace the device if the error persists
phoenix,axc ,modular devices lowerlevel bus subbus,lowerlevel bus firmware error,check the parameterization of the specified device
schneider,modicon tsx,physical network connection problem,"physical cable connections from the end device to the wall may be disconnected
the cables may be defective",use the proper physical cable connections from the end device to the wall patch panel hub or switch check for cable defects replace defective cables
schneider,modicon tsx,physical network connection problem,there is no crossover cables between the netwrok devices,make sure that crossover cables have been used between network devices hubtohub switchtoswitch etc where required
schneider,modicon tsx,physical network connection problem,cable length exceeds the ethernet specifications,make sure the cable length does not exceed ethernet specifications
schneider,modicon tsx,physical network connection problem nic,the network card is not proprely seated in the machine,make sure the traditional or pcmcia network card is properly seated in the machine swap the nic card for another to test card performance
schneider,modicon tsx,physical network hardware problem,lack of power to the network hardware,check the hubs switches routers and other network devices for power
schneider,modicon tsx,physical network hardware problem,there is an issue with the uplink cable connection,check the uplink connectivity for stacked devices
schneider,modicon tsx,tcp socket error data is not transferred,the tcp socket is aborted or closed before data transfer some devices report an error code but most report a timeout or general error message ,solve this problem by correcting the tcp socket error
schneider,modicon tsx,fucntion code,all network servers do not support all function codes,choose a supported function code to correct the error
schneider,modicon tsx,request not accepted,a socket connection to the server cannot be established because of controlled access,check access to the server
schneider,modicon tsx,request not accepted,a socket connection to the server cannot be established because of the number of server sockets is exceeded,ensure the number of server socets does not exceed the limit set
schneider,modicon tsx,a device can be discovered but cannot be accessed to read data,incorrect community strings,the read string must be correct to read data and the write string must be correct to write data
schneider,modicon tsx,a device cannot be discovered,a known network device can not be discovered by an snmp management system usually because the device does not support snmp or because a firewall blocks snmp traffic,check the network device with a ping request from a dos prompt
schneider,modicon tsx,device access,cannot access device a firewall is a common access restriction,the firewall should be configured to allow access to your http request
schneider,modicon tsx,cannot log in to the device or cannot perform the desired action,an incorrect username or password was used,enter the correct username or passowrd while accessing the device
schneider,modicon tsx,cannot perform the desired function,this problem is common when the current username does not provide access to the desired action for example an attempt to write a file is made with a readonly login,ensure the login credentials provide access to the desired action selected
schneider,modicon tsx,no response from the server to a request for an ip address,the server does not list the device by either rolename or mac address,update the server table when adding a replacement device with a new mac address
schneider,modicon tsx,no response from the server to a request for an ip address,a firewall or router prevents the client from reaching the server,set up the server as a dhcp relay agent to correct the problem
schneider,modicon tsx,slow response from the server causing a timeout on the client,a server can respond slowly when it is overloaded because many devices are powered up at the same time,power up the devices at different times to avoid overloading the servers
schneider,modicon tsx,slow response from the server causing a timeout on the client,a server can respond slowly when client and server are powered on at the same time,ensure the server is powered first then power the client devices later
schneider,modicon tsx,cannot connect to server,passowrd is incorrect,check that the server uses the same password scheme as the client check that the passwords are correct
schneider,modicon tsx,cannot send messages,server failure,check server connection error counter
schneider,modicon tsx,messages slow to arrive,server delays,send email from pc client to confirm that it is a server delay and not a client delay if server delay is confirmed consult the it staff
schneider,modicon tsx,network delys cause time inaccuracies,nonuniform network loads can cause large delays in either the request or response message because ntp algorithms that calculate accurate times assume uniform network delays,eliminate the routers and switches between the server and client to move the server closer to the network client device
schneider,modicon tsx,network delys cause time inaccuracies,nonuniform network loads can cause large delays in either the request or response message because ntp algorithms that calculate accurate times assume uniform network delays,implement a separate network possibly a vlan for the ntp system to move the server closer to the network client device
schneider,modicon tsx,slow response caused by scada,if the observed response time is slow then a queue of scada requests in the server can cause a long delay,"reduce the number of requests sent to the server
start an additional queue for data access and send requests on that path"
schneider,modicon tsx,bridge communication faailure,slow responses or communication failure,reduce the number of devices on the serial line side of the bridge
schneider,modicon tsx,responding to packet loss,packet lost in a switch or network device,check the switch load
schneider,modicon tsx,responding to packet loss,packet loss causes an application error,extend the application timeout to allow for the recovery of tcp layer
schneider,modicon tsx,responding to packet loss,packet loss causes an application error,modify the devices for faster tcp layer recovery requires a firmware change
schneider,modicon tsx,responding to packet loss,packet loss causes an application error,reduce the number of packets lost
schneider,modicon tsx,packets capture problem,packets from the required device are not seen only packets to or from the host pc are captured by the tool,the package does not operate in promiscuous mode enable this mode to allow the computer to capture all data seen on the ethernet cable connected to the computer
schneider,modicon tsx,packets capture problem,packets from the device being analyzed are not captured but broadcast packets are,"to allow the packet capture tool to see the packet do one of the following
replace the switch with a hub
insert a hub between the device in question and the switch
enable port mirroring
configure the switch to operate as a hub"
mitsubishi,logic controller,main cpu down,"run mode suspended or failure of main cpu
 malfunctioning due to noise or other reason
 hardware fault"," take noise reduction measures
 reset the cpu module and run it again if the same error is displayed again this suggests a cpu hardware fault"
mitsubishi,logic controller,end not execute,entire program was executed without the execution of an end instruction," take noise reduction measures
 reset the cpu module and run it again if the same error is displayed again this suggests a cpu hardware fault "
mitsubishi,logic controller,ram error,the sequence program storing builtin ramprogram memory in the cpu module is faulty,this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,ram error,the work area ram in the cpu module is faulty,this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,ram error,the device memory in the cpu module is faulty,this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,ram error,the address ram in the cpu module is faulty,this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,ram error,the cpu shared memory in the cpu module is faulty," take noise reduction measures
 reset the cpu module and run it again if the same error is displayed again this suggests a cpu hardware fault "
mitsubishi,logic controller,fuse break off,there is an output module with a fuse blown,check err led of the output modules and replace the module of which led is lit
mitsubishi,logic controller,fuse break off,there is an output module with a fuse blown,"check led of the output modules and replace the fuse of the module of which led is lit
read the common information of the error using the peripheral device and replace the fuse at the output module corresponding to the numerical value module no reading "
mitsubishi,logic controller,fuse break off,external power supply for output load is turned off or disconnected,check whether the external power supply for output load is on or off
mitsubishi,logic controller,ex power off,external power supply for output load is turned off or disconnected,check whether the external power supply for output load is on or off
mitsubishi,logic controller,io int error,an interruption has occurred although there is no interrupt module,check the mounted modules and change the faulty module
mitsubishi,logic controller,sp unit down,"there was no response from the intelligent function module at initial updated
the size of the buffer memory of the intelligent function module is wrong",this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,sp unit down,when parameter io allocation was being made there was no return signal from the special function module at initial communication,this suggests a hardware fault for the special function module that was accessed contact your nearest mitsubishi representative
mitsubishi,logic controller,sp unit down,the intelligent function module was accessed in the program but there was no response,this suggests a cpu module hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,sp unit down,the special function module was accessed at the execution of a fromto instruction set but there was no response,this suggests a hardware fault for the special function module that was accessed contact your nearest mitsubishi representative
mitsubishi,logic controller,sp unit down,"there was no response from the intelligent function module when the end instruction is executed
an error occurrence was detected at the intelligent function module",this suggests a hardware fault for the special function module that was accessed contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,when performing a parameter io allocation the special function module could not be accessed during initial communications,this suggests an error for the special function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,the fromto instruction set could not be executed due to a system bus error with the special function module,this suggests an error for the special function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,the qcpu of function version a is mounted,remove the qcpu of function version a from the base module
mitsubishi,logic controller,controlbus err,an error was detected on the q bus weight length timeout arbitration timeout,this suggests an error for the special function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,fault of the mounted module was detected the qcpu of function version a is mounted,remove the qcpu of function version a from the base module
mitsubishi,logic controller,controlbus err,an error was detected on the q bus,this suggests an error for the special function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,fault of the main and extension base module was detected,this suggests an error for the intelligent function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,controlbus err,a bus fault was detected at poweron or reset,this suggests an error for the intelligent function module cpu module or base module contact your nearest mitsubishi representative
mitsubishi,logic controller,sys unit down,hardware fault at the system management module asr,this suggests a hardware fault contact your nearest mitsubishi representative
mitsubishi,logic controller,ac down,an instantaneous power supply interruption has occurred the power supply went off,check the power supply
mitsubishi,logic controller,dual dc down v,the power supply voltage vdc of either of the two power supply modules on the power supply duplex extension base module dropped to  or less of the rated voltage,check the supply voltage of the power supply module if the voltage is abnormal replace the power supply module
mitsubishi,logic controller,dc down v,the power supply voltage vdc of the power supply module on the extension base unit dropped to  or less of the rated voltage,check the supply voltage of the power supply module if the voltage is abnormal replace the power supply module
mitsubishi,logic controller,dc down v,the  vdc power supplied to the system management module asr has dropped to  or less of the rated voltage,check the power supply
mitsubishi,logic controller,battery error," voltage in the cpu module battery has dropped below stipulated level 
 the lead connector of cpu module battery is not set"," change the battery 
 if the battery is used for builtin ram or for the backup power function set a lead connector"
mitsubishi,logic controller,battery error,voltage of the battery on memory card  has dropped below stipulated level,change the battery
mitsubishi,logic controller,battery error,voltage of the battery on memory card  has dropped below stipulated level,change the battery
mitsubishi,logic controller,unit verify error,at a multiple cpu system configuration the qcpu of function version a is mounted,replace the qcpu of function version a with that of function version b
mitsubishi,logic controller,unit verify error,io module information at power on is changed io module including special function module is halfway to removing removed or mounted during operation,read the error common information with the peripheral device and check andor change the module that corresponds to the numerical value module number there
mitsubishi,logic controller,sp unit layer error,slot mounted with the qi is set to other than the intelligent intelligent function module in the parameter io assignment,make setting again to match the parameter io assignment with the actual loading status
mitsubishi,logic controller,sp unit layer error,in the parameter io allocation settings a location for an io module is allocated with the intelligent function module or vice versa,reset the parameter io allocation setting to conform to the actual status of the intelligent function module and the cpu module
mitsubishi,logic controller,sp unit layer error,in the parameter io allocation settings a location for a cpu module is allocated with a module other than the cpu or is set to vacant or vice versa,reset the parameter io allocation setting to conform to the actual status of the intelligent function module and the cpu module
mitsubishi,logic controller,sp unit layer error,the setting of generalpurpose switch was made to the module without that switch,reset the setting of generalpurpose switch
mitsubishi,logic controller,sp unit layer error,in parameter io allocation settings a location for an io module is allocated with the special function module or vice versa,reset the parameter io allocation setting to conform to the actual status of the special function modules
mitsubishi,logic controller,sp unit layer error, or more aseries special function modules except for the qi and asi that can make an interrupt start to the cpu module have been mounted,reduce the number of a series special function modules except for the qi and asi that can make an interrupt start to the cpu module to  or less
mitsubishi,logic controller,sp unit layer error, or more special function modules except for the asi capable that can make an interrupt start to the cpu module have been mounted,reduce the number of special function modules except for the qi and asi that can make an interrupt start to  or less
mitsubishi,logic controller,sp unit layer error, or more asds have been mounted,reduce the number of asds modules to  or less
mitsubishi,logic controller,sp unit layer error, or more serial communication modules excludes a s jqc have been mounted,reduce the number of serial communication modules except for the asjqc to  or less
mitsubishi,logic controller,sp unit layer error, or more qiasi modules are mounted in a single cpu system,reduce the number of qiasi modules mounted in the single cpu system to one
mitsubishi,logic controller,sp unit layer error, or more qiasi modules are mounted to the same control cpu in a multiple cpu system,change the number of qiasi modules set to the same control cpu to one in the multiple cpu system
mitsubishi,logic controller,sp unit layer error, or more asi modules are mounted in a multiple cpu system,reduce the number of asi modules to only one in the multiple cpu system
mitsubishi,logic controller,sp unit layer error, or more qi asi interrupt modules have been mounted,reduce the number of qi and asi modules to one
mitsubishi,logic controller,sp unit layer error,the qi is mounted,remove the qi
mitsubishi,logic controller,sp unit layer error, or more asi interrupt modules have been mounted,reduce the number of asi modules to one
mitsubishi,logic controller,sp unit layer error,at the parameter melsecnetmini auto refresh settings the module allocation that was set is different from the actual module models at the station numbers in the link system,reset the module allocation of the parameter melsecnetmini auto refresh setting so that it conforms to the station number of the module that is actually linked
mitsubishi,logic controller,sp unit layer error,the number of io allocation registration of special function modules that can use dedicated instructions number of modules mounted is over,reduce the number of special function modules installed
mitsubishi,logic controller,sp unit layer error,"  or more qjpbr are mounted in a whole multiple cpu system 
  or more qjeb are mounted in a whole multiple cpu system",reduce the number of modules to  or less in the whole multiple cpu system
mitsubishi,logic controller,sp unit layer error,"  or more qjlpbr have been mounted 
  or more qje b have been mounted",reduce to  or less
mitsubishi,logic controller,sp unit layer error,the same network numbers or station numbers exist in the melsecnet network system,check the network numbers and station numbers
mitsubishi,logic controller,sp unit layer error, or more ajqlp and ajqbr modules are mounted,reduce to  or less
mitsubishi,logic controller,sp unit layer error, or more ajapr and ajatb modules are mounted,reduce to  or less
mitsubishi,logic controller,sp unit layer error,the total of  or more d ajqlp ajqbr ajapr and ajat modules are mounted,reduce to a total of  or less
mitsubishi,logic controller,sp unit layer error,the same network numbers or station numbers exist in the melsecnet network system,check the network numbers and station numbers
mitsubishi,logic controller,sp unit layer error, or more master or local stations exist simultaneously at the melsecnetii or melsecnetb data link system,check the station nos
mitsubishi,logic controller,sp unit layer error,head xy set in the parameter io allocation settings duplicates the head xy for another module,reset the parameter io allocation setting to conform to the actual status of the special function modules
mitsubishi,logic controller,sp unit layer error, network module asjlp asjbr asjap asjar or asjatb dedicated for the auscpu has been mounted  network module asjqlp or asjqbr dedicated for the qas has been mounted,change network module to qjlp qjbr module
mitsubishi,logic controller,sp unit layer error,network module asjlp or asjbr dedicated for the anucpu has been mounted,change the network module to ajqlp ajqbr module
mitsubishi,logic controller,sp unit layer error,the control system and standby system module configurations are different when a redundant system is in the backup mode,check the module configuration of the standby system
mitsubishi,logic controller,sp unit error,the station not loaded was specified using the instruction whose target was the cpu shared memory,read the individual information of the error check the program that corresponds to that numerical value program error location and correct the problem
mitsubishi,logic controller,sp unit error," the location designated by the fromto instruction set is not the special function module 
 the special function module being accessed is faulty",read the individual information of the error check the fromto instruction that corresponds to that numerical value program error location and correct the problem
mitsubishi,logic controller,sp unit layer error,the location of q b and qas b is improper,check the location of the base module
mitsubishi,logic controller,sp unit layer error,the cpu module is mounted on other than the cpu slot or slots  to ,check the mounting position of the cpu module and mount it on the correct slot
mitsubishi,logic controller,sp unit layer error,qas b is mounted on the main base,replace the main base with q b
mitsubishi,logic controller,sp unit layer error,a module is mounted on th or higher slot,remove the module mounted on th or later slot
mitsubishi,logic controller,sp unit layer error,a module is mounted on the slot later than the number of slots specified with base allocation setting,remove the module mounted on the slot later than the number of slots specified with base allocation setting
mitsubishi,logic controller,sp unit layer error,a module is mounted on the io points higher than the th point,remove the module mounted the io points later than the th point
mitsubishi,logic controller,sp unit layer error,a module is mounted on io points which exceed the th point,change the final module to the module on occupied points which does not exceed the th point
mitsubishi,logic controller,sp unit layer error,a module which the qcpu cannot recognize has been mounted,mount a usable module for qcpu
mitsubishi,logic controller,sp unit layer error,there was no response form the intelligent function module,this suggests a hardware fault for the intelligent function module contact your nearest mitsubishi representative
mitsubishi,logic controller,sp unit layer error,there are empty slots between the qcpu and qcpumotion controller,mount the modules on the empty slots between cpu modules
mitsubishi,logic controller,sp unit layer error,a module other than qcpu including the motion controller is mounted between qcpu modules,remove the module other than qcpus mounted between qcpus and mount the qcpu on the empty slot
mitsubishi,logic controller,sp unit ver err,in a multiple cpu system the control cpu of the intelligent function module incompatible with the multiple cpu system is set to other than cpu no,change the intelligent function module for the one compatible with the multiple cpu system function version b
mitsubishi,logic controller,sp unit ver err,in a multiple cpu system the control cpu of the intelligent function module incompatible with the multiple cpu system is set to other than cpu no,change the control cpu of the intelligent unction module incompatible with the multiple cpu system to cpu no
mitsubishi,logic controller,missing parameter,there is no parameter file in the drive specified with the parameter valid drive switch of the dip switches,check and correct the parameter valid drive switch settings set the parameter file to the drive specified with the parameter valid drive switch
mitsubishi,logic controller,boot error,the contents of the boot file are incorrect,check the boot setting
mitsubishi,logic controller,boot error,there is no boot file in the drive specified with the parameter valid drive switch even though the boot dip switch is on,check and correct the parameter valid drive switch settings set the boot file to the drive specified as valid parameter drive by the dip switches
mitsubishi,logic controller,icm ope error,a memory card was removed without switching the memory card inout switch off,remove memory card after placing the memory card inout switch off
mitsubishi,logic controller,icm ope error,the memory card inout switch is turned on although a memory card is not actually installed,turn on the card insert switch after installing a memory card
mitsubishi,logic controller,icm ope error,the memory card has not been formatted,format the memory card
mitsubishi,logic controller,icm ope error,memory card format status is incorrect,reformat the memory card
mitsubishi,logic controller,icm ope error,a memory card that cannot be used with the qqnacpu module has been installed,check the memory card
mitsubishi,logic controller,file set error,automatic write to standard rom was performed on the qcpu module that is incompatible with automatic write to standard rom,execute automatic write to standard rom on the qcpu module which is compatible with automatic write to standard rom
mitsubishi,logic controller,file set error,automatic write to standard rom was performed on the qcpu module that is incompatible with automatic write to standard rom,change the memory card to the one where automatic write to standard rom has not been set and perform the boot operation from the memory card
mitsubishi,logic controller,file set error,the file designated in the parameters cannot be found,check and correct the parameter drive name and file name correspond to the numerical values there parameter number create a file designated in the parameters
mitsubishi,logic controller,file set error,the ethernet parameter which was added in qnacpu with the function version b has been set to qnacpu without the function version b,change to qnacpu with the function version b delete the ethernet parameter
mitsubishi,logic controller,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom,check and correct the parameters boot setting
mitsubishi,logic controller,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom,delete unnecessary files in the program memory
mitsubishi,logic controller,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom,choose clear program memory for boot in the parameter so that boot is started after the program memory is cleared
mitsubishi,logic controller,file set error,the file designated in the parameter has not been created,check and correct the parameter drive name and file name correspond to the numerical values there parameter number check the space remaining in the memory card
mitsubishi,logic controller,file ope error,the file designated in a sequence program cannot be found,check and correct the program that corresponds to that numerical value program error location create a file designated in the parameters
mitsubishi,logic controller,cant execute program,there are multiple program files although none has been set at the parameter program settings,edit the plc parameter program setting to yes alternatively delete unnecessary programs
mitsubishi,logic controller,cant execute program,the program file does not correspond to qqnacpu alternatively the file contents are not those of a sequence program,check whether the program version is qpg and whether the file contents are those of a sequence program
mitsubishi,logic controller,cant execute program,there are no program files at all,check program configuration check parameters and program configuration
mitsubishi,logic controller,cant execute program,two or more sfc normal programs and control programs have been executed,check program configuration check parameters and program configuration
mitsubishi,logic controller,parameter error,in a multiple cpu system the intelligent function module under control of another cpu is specified in the interrupt pointer setting of the parameter," specify the head io number of the intelligent function module under control of the host cpu 
 delete the interrupt pointer setting of the parameter"
mitsubishi,logic controller,parameter error,the settings of timer time limit setting the runpause contact the common pointer number general data processing number of empty slots or system interrupt settings are set outside the range that can be used by the cpu module,check the parameter items corresponding to those numerical values parameter numbers and correct when necessary
mitsubishi,logic controller,parameter error,parameter contents are broken,check the parameter items corresponding to those numerical values parameter numbers and correct when necessary
mitsubishi,logic controller,parameter error,automatic refresh range of the multiple cpu system exceeded the file register capacity,change the file register file for the one refreshenabled in the whole range
mitsubishi,logic controller,parameter error,the number of device points set at the parameter device settings is set in the range of the possible cpu module,check the parameter items corresponding to those numerical values parameter numbers and correct when necessary
mitsubishi,logic controller,parameter error,the parameter file does not correspond to qqnacpu alternatively the contents of the file are not parameters,check whether the parameter file version is  qpa and whether the file contents are parameters
mitsubishi,logic controller,parameter error,in a multiple cpu system the modules for a and qna have been set to multiple control cpus,reset the parameter io allocation to control them under one cpu module
mitsubishi,logic controller,parameter error,the parameterset number of cpu modules differs from the actual number in a multiple cpu system,match the number of cpu modules in multiple cpu setting  cpus set as empty in io allocation with that of actually mounted cpu modules
mitsubishi,logic controller,parameter error,multiple cpu setting or control cpu setting differs from that of the reference cpu in a multiple cpu system,match the multiple cpu setting or control cpu setting in the parameter with that of the reference cpu cpu no
mitsubishi,logic controller,parameter error,multiple cpu automatic refresh setting when a bit device is specified as a refresh device a number other than a multiple of  is specified for the refresh starting device,specify a multiple of  for the refresh starting device
mitsubishi,logic controller,parameter error,the device specified is other than the one that may be specified,specify the device that may be specified for the refresh device
mitsubishi,logic controller,parameter error,the number of send points is an odd number,set the number of send points to an even number
mitsubishi,logic controller,link parameter error,in a multiple cpu system the qjlpbr under control of another cpu is specified as the head io number in the network setting parameter of the melsecneth," delete the melsecneth network parameter of the qjlpbr under control of another cpu 
 change the setting to the head io number of the qjlpbr under control of the host cpu"
mitsubishi,logic controller,link parameter error,the link parameters of the qjlpbr operating in the ordinary station were rewritten to the control station,reset the cpu module
mitsubishi,logic controller,link parameter error,the number of actually installed modules is different from that designated in the number of modules setting parameter of melsecneth,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the head io number of actually installed modules is different from that of designated in the network setting parameter of melsecneth,correct and write the network parameters
mitsubishi,logic controller,link parameter error,some data in the parameter cannot be handled,correct and write the network parameters
mitsubishi,logic controller,link parameter error,although the qnacpu is a control station or master station the network parameters have not been written,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the link refresh range exceeded the file register capacity,change the file register file for the one refreshenabled in the whole range
mitsubishi,logic controller,link parameter error,when the station number of the melsecneth module is  the plc to plc network parameter setting has been made,correct the type or station number of the melsecneth module in the parameter to meet the used system
mitsubishi,logic controller,link parameter error,when the station number of the melsecneth module is other than  the remote master parameter setting has been made,correct the type or station number of the melsecneth module in the parameter to meet the used system
mitsubishi,logic controller,link parameter error,the network no specified by a parameter is different from that of the actually mounted network,match the contents specified by a parameter to that of the actually mounted
mitsubishi,logic controller,link parameter error,the head io no specified by a parameter is different from that of the actually mounted network,match the contents specified by a parameter to that of the actually mounted
mitsubishi,logic controller,link parameter error,the network type specified by a parameter is different from that of the actually mounted network,match the contents specified by a parameter to that of the actually mounted
mitsubishi,logic controller,link parameter error,the network refresh parameter of the melsecneth and melsecnet  is out of the specified area,match the contents specified by a parameter to that of the actually mounted
mitsubishi,logic controller,link parameter error,an error was occurred on the network module by result of network parameter check,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the unique parameter for melsecneth and melsecnet is not correct,correct and write the network parameters
mitsubishi,logic controller,link parameter error,in a multiple cpu system the qje b under control of another station is specified as the head io number of the ethernet setting parameter,delete the ethernet setting parameter of the qje b under control of another station
mitsubishi,logic controller,link parameter error,in a multiple cpu system the qje b under control of another station is specified as the head io number of the ethernet setting parameter,change the setting to the head io number of the qje b under control of the host cpu
mitsubishi,logic controller,link parameter error,although the number of modules has been set to  or more in the ethernet module count setting parameter setting the number of actually mounted module is ,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the head io number of the ethernet setting parameter differs from the io number of the actually mounted module,correct and write the network parameters
mitsubishi,logic controller,link parameter error,ajqe does not exist in the position of io number set by the parameter,correct and write the network parameters
mitsubishi,logic controller,link parameter error,io number designation is overlapping,correct and write the network parameters
mitsubishi,logic controller,link parameter error,numbers of the parameter and actually mounted ajqe are different,correct and write the network parameters
mitsubishi,logic controller,link parameter error,ethernet parameter  dedicated instruction is set to  or more,correct and write the network parameters
mitsubishi,logic controller,link parameter error,ethernet  melsecneth and melsecnet use the same network number,correct and write the network parameters
mitsubishi,logic controller,link parameter error,network number station number or group number set by the parameter is out of range,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the io nois out of the using cpu range,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the contents of unique parameter for ethernet are not correct,correct and write the network parameters
mitsubishi,logic controller,link parameter error,although the number of modules has been set to  or more in the cclink module count setting parameter setting the number of actually mounted module is ,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the head io number in the common parameters is different from that of the actually mounted module,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the station types for the cclink module count setting parameter are mismatch,correct and write the network parameters
mitsubishi,logic controller,link parameter error,the contents of the ethernet parameter are not correct,write and correct the parameters
mitsubishi,logic controller,link parameter error,the cclink refresh range exceeded the file register capacity,change the file register file to the one refreshenabled in the whole range
