PLC,Model,Fault,Diagnostic,Corrective Action
yokogawa,stardom,an id module has not been installed,the id module cannot be recognized either the id module is disconnected or it may be broken,shut down the system turn off your computer and then verify that the id module is properly installed
yokogawa,stardom,cannot find the message definition file,the message definition file has broken down,redo the message definition
yokogawa,stardom,data server access error,data server access failed,check the operation of the data server
yokogawa,stardom,application message file,cannot read the application message file,define the application message by message builder or check the runtime file setting
yokogawa,stardom,alarm error,cannot notify the alarm,check whether the alarm summary is operating
yokogawa,stardom,shutdown notification,cannot register the shutdown notification,check the operation of the process control server
yokogawa,stardom,license,license cannot be found,check the id module
yokogawa,stardom,audible alarm,audible alarm error,check the wave file
yokogawa,stardom,cannot open the registry,installation may not have been done properly,reinstall
yokogawa,stardom,cannot read a registry value,installation may not have been done properly,reinstall
yokogawa,stardom,cannot write to the registry,installation may not have been done properly,reinstall
yokogawa,stardom,cannot open printer port,incorrect printer port setting in the message management environment,check the printer port setting in the message management environment setting
yokogawa,stardom,failed to get registry value,program was not correctly installed,reinstall
yokogawa,stardom,io data,failed to write io data,check io status
yokogawa,stardom,io data,failed to read io data,check io status
yokogawa,stardom,cannot open a file,number of connections to message management server exceeds ,remove alarmfsx control or more for remote connection to message management server with msghistx controls
yokogawa,stardom,database access error,xxx is the database error code,check the list of error codes from the database vendor
yokogawa,stardom,ad status was detected,bad was detected because of the xx block data processing status,check the status of the device or communication
yokogawa,stardom,internal error,some system factor such as insufficient resources caused the fatal status,check the system status using the windows management tool
abb,xa,accountpromptfailed,internal error failed to activate the dialog to input the connect account,try to repair the windows installation
abb,xa,aspdirdown,the aspect directory is down on the provider side,check the status of the provider
abb,xa,aspectnotfound,internal error no subscribe information was found for the proxy aspect,try to upload all proxy objects again to regain internal table consistency
abb,xa,badid,internal error bad identifier used in multiple places,remove the bad identifier
abb,xa,badpassword,the passwords defined for the remote access server and client pair do not match each other,define the password again both on the provider and subscriber side
abb,xa,badunitid,internal error remote access serverclient unit did not exist,allow remote access serverclient unit
abb,xa,badversion,the version of the remote access server and client is different and no common version can be found,install the same version of xa multisystem integration on both the provider and subscriber
abb,xa,consysinvalidaccount,the account name or password is wrong for the connect account,ensure the account name exists as a local user in the node or as a domain user
abb,xa,fileerror,file error when reading or writing data related to the remote access client service,check access to disc and if the disc is full
abb,xa,fileformat,file format error in remote access client service data this may happen if a newer version of the multisystem integration function is installed,do a full new upload after installing the newer version of the multisystem integration function to get correct data
abb,xa,fileversion,file version error in remote access client service data,do a full new upload after installing the newer version of the multisystem integration function to get correct data
abb,xa,idused,the user mapping is already used,use a user mapping that is not already in use
abb,xa,idinuse,internal error identifier already in use,use an identifier that is not already in use
abb,xa,invalidsection,a section is uploaded through a reference without being explicitly uploaded,upload the section before any objects referencing the section
abb,xa,noconnection,currently no connection open to the provider system,check the connection status to pinpoint the problem
abb,xa,nolicense,there is no enough number of licenses for multisystem integration,ensure there is enough number of licenses for multisystem integration
abb,xa,nolocalinsertposition,the object configured as parent to the uploaded objects do not exists,check the upload configuration
abb,xa,noracunit,internal error no remote access client unit to address,try to restart the remote access client service
abb,xa,nosubscribeinfo,no property information was found for a remote object proxy this is an indication of an internal error,redo the upload of the full structure specified for the remote object connection
abb,xa,noproxy,no proxy found when expected,run upload clean and then upload everything to rebuild consistent memory tables
abb,xa,noproxytemplate,no log template was found for the log during upload,run upload clean and then upload everything to rebuild consistent memory tables
abb,xa,noremotesystem,no connection to the remote system,check the status to see what is wrong
abb,xa,notemplate,no log template was found for the log,rerun the upload to rebuild the internal tables
abb,xa,nologcfg,no log configuration was found for the log,rerun the upload to rebuild the internal tables
abb,xa,nohost,no valid host definition for remote access client,check the configuration of the remote access client
abb,xa,notcompletesection,tried to upload a subsection without uploading the top section,upload the top section before uploading a subsection
abb,xa,objectidinuse,internal error object identifier was already used by another object,try to upload all proxy objects again to regain internal table consistency
abb,xa,objectnotlocked,the object to write to is not locked by the current user,lock the object before you write
abb,xa,permissionmissing,a permission used in a section definition do not exist in the subscriber system,use importexport to move the permission from the provider to the subscriber
abb,xa,protocolnotfound,one of the protocols used to communicate between the remote access server and remote access client can not be found,reinstall the xa to correct the problem
abb,xa,protocolversion,the version of one of the protocols used by the remote access server and remote access client to communicate do not match,install the same version of xa multisystem integration on both provider and subscriber to correct this problem
abb,xa,portinuse,the port selected for the remote access server or client is already in use by another application,remove the other application or selecting another port to use
abb,xa,racunitnotopen,internal error no remote access client unit to send data to,try to restart the remote access client service
abb,xa,regsavefailed,failed to save the connect account or password information to the registry,check that you are local administrator on the current node
abb,xa,sgnotconnected,no service group associated with the remote system connection object,this can be possibly be corrected through the consistency checkerauto correction function
abb,xa,updaterunning,a new update operation can not be started as one is already being performed by the remote access client,abort can be used to terminate the running upload
abb,xa,unknownuser,the remote user account is not recognized by the remote access server,"if common windows domain is 
used check that the user is present in the provider system"
abb,xa,unknownuser,the remote user account is not recognized by the remote access server,if user mapping is used check the user mapping table on the remote access server service group
abb,xa,uploadrunning,an upload is already running,wait until it terminates before a new upload is started
abb,xa,usermappingmissing,a user in a section definition in the provider do not have any mapping to a user in the subscriber,add a user mapping for all users in all section definitions to succeed with the upload
abb,symphony,channel  disabled,calibration eh problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,cold junction disabled,calibration eh problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,channel  not calibrated,calibration eh problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,cold junction not calibrated,calibration eh problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,channel not configured,configuration mismatch problem report from fc ,verify that specs s through s of the indicated fc  are correct
abb,symphony,channel  out of range error,channel failureout of range h problem report from fc ,possible open input or signal is out of range verify field wiring connections sensor and module seating
abb,symphony,cold junction out of range error,channel failureout of range h problem report from fc ,possible open input or signal is out of range verify field wiring connections sensor and module seating
abb,symphony,external cold junction reference error,channel failureout of range h problem report from fc ,verify quality of block defined for spec s
abb,symphony,channel  ad conversion error,channel failureout of range h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,cold junction ad conxversion error,channel failureout of range h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,unconfigured reference error,calibration h problem report from fc ,unconfigured channel reference error unused channel not functioning properly the io module and all configured channels will continue to function properly
abb,symphony,cold junction reference error,"calibration error h 
problem report from fc ",cold junction reference is not zero and has bad quality
abb,symphony,channel  reference error,calibration error h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,any communication failure any command or data failure,no responsewrong type h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,nvram error,no responsewrong type h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,analog input module ad reference error,no responsewrong type h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,analog input module not calibrated,calibration error h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,channel  io expander bus error,no responsewrong type h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,cold junction io expander bus error,no responsewrong type h problem report from fc ,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,ai reference error,indicated fc  block failed due to an imasi ad system reference error,remove imasi and reinsert if error recurs replace the imasi
abb,symphony,missing io,indicated fc  block failed due to a communication error with the imasi,remove imasi verify expander bus dip shunt verify imasi modxule address is same as fc  spec s reinsert imasi and verify proper seating
abb,symphony,missing io,indicated fc  block detected an imasi error imasi module firmware has reported an error,remove imasi verify expander bus dip shunt verify imasi modxule address is same as fc  spec s reinsert imasi and verify proper seating
abb,symphony,configuration error  undefined input,too many fc  blocks in link greater than  channels defined for imasi,verify fc  spec values and all linked fc s are correct
abb,symphony,configuration error  undefined input,a circular link an fc  block appears more than once in the channel link list,verify fc  spec values and all linked fc s are correct
abb,symphony,configuration error  undefined input,a fc  block in the channel link list has a different module address than the linked fc  block,verify fc  spec values and all linked fc s are correct
abb,symphony,configuration error  undefined input,an incorrect block number is in the channel link list,verify fc  spec values and all linked fc s are correct
abb,symphony,configuration error  undefined input,imasi channel number defined more than once two fc  blocks with the same channel number,verify fc  spec values and all linked fc s are correct
abb,symphony,configuration error  undefined input,indicated fc  has an incorrect cjr block number,verify fc  spec s points to the correct block
siemens,s,run led off error led off,no voltage or voltage too low,turn on the cpu andor the system power supply modules
siemens,s,run led on error led flashes,indicates module errors at least one error is present on one channel eg wire break,evaluate the diagnostics and eliminate the error eg wire break
siemens,s,run led flashes error led flashes,hardware defective,replace the compact cpu
siemens,s,chx led on,channel parameters set channel error present diagnostics alarm eg wire break,"check the wiring 
disable diagnostics"
siemens,s,run led on error led flashes,a diagnostics interrupt is pending supply voltage missing,check supply voltage l
siemens,s,pwrx led,supply voltage l to module too low or missing,check supply voltage l
siemens,s,wire break,resistance of encoder circuit too high,use a different encoder type or modify the wiring for example using cables with larger crosssection
siemens,s,wire break,interruption of the cable between the analog onboard io and sensor,connect the cable
siemens,s,wire break,channel not connected open,"disable diagnostics 
connect the channel"
siemens,s,overflow,measuring range exceeded,check the measuring range
siemens,s,overflow,the output value set by the user program exceeds the valid rated rangeoverrange,correct the output value
siemens,s,underflow,value below measuring range,check the measuring range
siemens,s,underflow,the output value set by the user program is below the valid rated rangeunderrange,correct the output value
siemens,s,shortcircuit to ground,overload at output,eliminate overload
siemens,s,shortcircuit to ground,shortcircuit of output qv to mana,eliminate the shortcircuit
siemens,s,load voltage missing,no supply voltage l,feed supply voltage l
siemens,s,hardware interrupt lost,the digital onboard io cannot trigger an interrupt because the previous interrupt was not acknowledged possibly a configuration error,change the interrupt processing in the cpu and reconfigure the digital onboard io
siemens,s,hardware interrupt lost,the digital onboard io cannot trigger an interrupt because the previous interrupt was not acknowledged possibly a configuration error,the error persists until new parameters are set for the digital onboard io
siemens,s,illegal ab signal ratio,signal frequency too high,check the parameter assignment
siemens,s,illegal ab signal ratio,encoder is defective,check the encodersensor
siemens,s,illegal ab signal ratio,process wiring is incorrect,correct the process wiring
siemens,s,system diagnostics reports a system error,defective simatic memory card,replace the defective simatic memory card
siemens,s,the cpu has switched to stop,defective simatic memory card,replace the defective simatic memory card
siemens,s,the runstop led is yellow and the error led is flashing red,defective simatic memory card,replace the defective simatic memory card
siemens,s,the runstop led is yellow the error led is flashing red and maint led is flashing yellow,cpu defective,replace the defective cpu
siemens,s,the runstop led is off the error led is off and maint led is off,missing or insufficient supply voltage on the cpu,check power supply to the cpu
siemens,s,link txrx led,there is no ethernet connection between the profinet interface of the profinet device and the communication partner,check the ethernet connection between the profinet interface of the profinet device and the communication partner
siemens,pcs ,failure of a cpu during redundant operation,the sh is in redundant system mode and a cpu fails,replace the cpu
siemens,pcs ,failure of a power supply module,the sh is in redundant system mode and a power supply module fails,replace the power supply module
siemens,pcs ,failure of an inputoutput or function module,the cpu h is in redundant system mode and an inputoutput or function module fails,replace the inputoutput or function module
siemens,pcs ,failure of a communication module,the sh is in redundant system mode and a communication module fails,replace the communication module
siemens,pcs ,failure of a synchronization module or fibre optic cable,the sh is in redundant system mode and a fiberoptic cable or synchronization module fails,replace the synchronization module or fibre optic cable
siemens,pcs ,failure of an im  and im  interface module,the sh is in redundant system mode and an interface module fails,replace im  and im  interface module
siemens,pcs ,failure of a profibus dp master,the sh is in redundant system mode and a dp master module fails,replace the profibus dp master
siemens,pcs ,failure of a redundant profibus dp interface module,the sh is in redundant system mode and a profibus dp interface module im  im  fails,replace the redundant profibus dp interface module
siemens,pcs ,failure of a profibus dp slave,the sh is in redundant system state and a dp slave fails,replace the profibus dp slave
siemens,pcs ,defective profibus dp cables,the sh is in redundant system mode and the profibus dp cable is defective,replace the defective profibus dp cables
siemens,pcs ,failure of a profinet io device,the sh is in redundant system state and an io device fails,replace the profinet io dvice
siemens,pcs ,defective profibus io cables,the sh is in redundant system state and the profinet io cable is defective,replace the defective profibus io cables
siemens,pcs ,cpu fault,fault due to internal error,replace the cpu
siemens,pcs ,io module fault,fault due to simatic station component,replace the io module 
siemens,pcs ,io module fault,fault due to external influences such as a short circuit on the module terminals,replace the io module 
siemens,pcs ,pc component fault,"if the pc is running
fault due to events
faulty connections",repair or replace faulty pc components
siemens,logo,power off,plc is switched off,check power supply
siemens,logo,power off,plc is switched off,check connections
siemens,logo,power off,plc is switched off,check fuses
siemens,logo,inactive actuator,external actuator is not active,check power supply and connections
siemens,logo,inactive actuator,external actuator is not active,check that not vehicle presence has been detected
siemens,logo,inactive actuator,external actuator is not active,check programming orand configuration
siemens,logo,traffic lights error,traffic lights are not working properly,check connection of limit switches inversion
siemens,logo,faulty compressor,compressor will not start,check fuses
siemens,logo,faulty compressor,compressor will not start,check connections
siemens,logo,faulty compressor,compressor will not start,check compressor
siemens,logo,bollard error,bollard will not rise,one of the safety sensors has detected something clear perimeter of anything likely to be detected
siemens,logo,bollard error,bollard will not rise,one of the safety sensors is hooked reset sensor without any vehicle over loops
siemens,logo,bollard error,bollard will not rise,plc is in manual mode review programming
siemens,logo,bollard error,bollard will not rise,check emergency stop
siemens,logo,bollard error,bollard will not rise,check inputs
siemens,logo,bolock input error,insufficient memory space cannot add a block to your circuit program,increase the memory space
siemens,logo,wiring problem,"physical cable connections from the end device to the wall may be disconnected
the cables may be defective",use the proper physical cable connections from the end device to the wall patch panel hub or switch check for cable defects replace defective cables
siemens,logo,wiring problem,there is no appropriate conductor crosssections for the relevant current,make sure you use cables with appropriate conductor crosssections for the relevant current
siemens,logo,wiring problem,cable length exceeds the specifications,make sure the cable length does not exceed specifications
siemens,logo,as interface voltage fail,communication between the logo system and the expansion modules which are arranged to the right of the logo cm as interface expansion module is interrupted,position logo cm as interface on the far right side
