,Corrective Action,PLC,Model,fault,diagnostic
411,correct the channel specified in the acl instruction.,Allen Bradely,Studio 5000 Logix Designer,minor fault t09:c11 - serial port fault: acl instruction channel operand valid port.,channel operand acl instruction channel valid port.
412,install a new battery.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c10 - battery fault: battery missing need replaced.,battery missing must replaced.
413,install a new battery.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c11 - battery fault: safety partner battery missing need replaced.,battery safety partner missing must replaced.
414,install an esm in the controller.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c12 - energy storage fault: energy storage module present.,"energy storage module installed. controller powered-down, wallclocktime attribute program maintained."
415,replace the installed esm with one that is compatible with the controller.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c13 - energy storage fault: energy storage module incompatible controller type.,installed energy storage module compatible controller.
416,replace the esm.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c14 - energy storage fault: energy storage module hardware failure.,energy storage module must replaced due hardware fault. capable maintaining wallclocktime attribute controller program power down.
417,replace the esm.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c15 - energy storage fault: energy storage module energy low.,energy storage module cannot store enough energy maintain wallclocktime attribute controller program power-down.
418,"either:
• install the ups.
• check the ups to make sure it is adequately charged to provide backup power if there is a power loss.",Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c16 - ups fault: ups missing ready.,uninterruptible power supply missing ready.
419,replace the battery in the ups.,Allen Bradely,Studio 5000 Logix Designer,minor fault t10:c17 - ups fault: ups battery failure.,uninterruptible power supply battery failed must replaced.
420,move axis in negative direction until position is within overtravel limit and then execute motion axis fault reset.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c01 - motion fault: actual position axis exceeded positive overtravel limit.,actual position axis exceeded positive overtravel limit.
421,move axis in positive direction until position is within overtravel limit and then run motion axis fault reset.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c02 - motion fault: actual position axis exceeded negative overtravel limit.,actual position axis exceeded negative overtravel limit.
422,"move the position within tolerance, then run motion axis fault reset.",Allen Bradely,Studio 5000 Logix Designer,major fault t11:c03 - motion fault: actual position exceeded position error tolerance.,actual position axis exceeded position error tolerance.
423,"reconnect the encoder channel, then run motion axis fault reset.",Allen Bradely,Studio 5000 Logix Designer,"major fault t11:c04 - motion fault: encode channel a, b, z connection failed.","encoder channel a, b, z connection broken."
424,"fix encoder cabling, then run motion axis fault reset.",Allen Bradely,Studio 5000 Logix Designer,"major fault t11:c05 - motion fault: encoder noise event detected, encoder signal quadrature.",encoder noise event detected encoder signal quadrature.
425,clear drive fault then run motion axis fault reset.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c06 - motion fault: drive fault.,drive fault detected.
426,"try these steps:
1. first, run motion axis fault reset.
2. if that does not work, pull out the servo module and plug it back in.
3. if this does not work, replace the servo module.",Allen Bradely,Studio 5000 Logix Designer,major fault t11:c07 - motion fault: synchronous connection servo module failed.,synchronous connection servo module failed.
427,replace the module.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c08 - motion fault: hardware failure servo module.,hardware failure detected servo module.
428,"try these steps:
1. first, run motion axis fault reset.
2. if that does not work, pull out the servo module and plug it back in.
3. if this does not work, replace the servo module.",Allen Bradely,Studio 5000 Logix Designer,major fault t11:c09 - motion fault: asynchronous connection servo module failed.,asynchronous connection servo module failed.
429,see the drivefaults axis tag for more information.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c10 - motion fault: motor fault detected.,motor fault detected.
430,see the drivefaults axis tag for more information.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c11 - motion fault: motor thermal fault detected.,motor thermal fault detected.
431,see the drivefaults axis tag for more information.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c12 - motion fault: drive thermal fault detected.,drive thermal fault detected.
432,verify the integrity of the sercos fiber-optic ring network and the devices on it.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c13 - motion fault: sercos comm fault detected.,sercos communication fault detected.
433,re-enable the drive enable input and clear the fault.,Allen Bradely,Studio 5000 Logix Designer,"major fault t11:c14 - motion fault: drive enable input 1) inactive prior attempt enable drive, 2) transitioned inactive drive enabled.",drive enable input inactive attempt enable drive transitioned inactive drive enabled.
434,restore full power connection to the drive and clear the fault.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c15 - motion fault: drive phase loss fault detected.,drive phase loss fault detected.
435,see the guardfaults axis tag for more information.,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c16 - motion fault: guard fault detected drive.,driveguard® fault detected.
436,"the group’s course update rate is too high to maintain correct operation. clear the group fault tag, raise the group’s update rate, and then clear the major fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t11:c32 - motion fault: motion task overlap. coarse update rate high.,motion task experienced overlap. coarse update rate high.
437,check the condition of the cst master in the backplane. ,Allen Bradely,Studio 5000 Logix Designer,major fault t11:c33 - motion fault: coordinated system time reference lost.,coordinated system time reference lost.
438,"verify the following items.
•  a partner chassis is connected.
• power is applied to both redundant chassis.
• partner controllers have the same catalog number, slot number, and firmware revision.",Allen Bradely,Studio 5000 Logix Designer,major fault t12:c32 - safety fault: disqualified secondary became primary.,disqualified secondary controller cycled power partner chassis controller found upon power-up.
439,"either:
• remove the unpartnered controller and troubleshoot the cause of the switch over.
• add a partner controller to the secondary chassis, troubleshoot the cause of the switch over, and synchronize the system.",Allen Bradely,Studio 5000 Logix Designer,major fault t12:c33 - safety fault: partner found switchover.,unpartnered controller identified new primary chassis switchover.
440,"either:
• change the keyswitches from run to program to run mode twice to clear the fault.
• use the logix designer application to go online with the controllers. then, clear the faults and change both the controller's mode to run.",Allen Bradely,Studio 5000 Logix Designer,major fault t12:c34 - safety fault: keyswitch position primary secondary controller mismatched,"switchover occurs, keyswitch position primary secondary controller mismatched. old primary controller program mode new primary controller run mode."
441,verify the wallclocktime is set to the correct date/time.,Allen Bradely,Studio 5000 Logix Designer,minor fault t13:c21 - real time clock fault: wall clock time range.,wallclocktime range.
442,"clear the fault.
if a safety task signature exists, safety memory is reinitialized and the safety task begins executing.
if a safety task signature does not exist, you must redownload the program to allow the safety task to run.
reinsert the safety partner if it was removed.",Allen Bradely,Studio 5000 Logix Designer,"major fault t14:c01 - safety task fault: task watchdog expired. may caused infinite loop, complex program, higher priority task, removal safety partner.","safety task watchdog expired. safety task completed specified period. program error caused infinite loop, program complex run quickly specified, higher priority task keeping task finishing, safety partner removed."
443,correct the error in the user-program logic.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c02 - safety task fault: error exists routine safety task.,error exists routine safety task.
444,install a compatible safety partner.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c03 - safety task fault: safety partner missing.,safety partner missing.
445,install a compatible safety partner.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c04 - safety task fault: safety partner unavailable.,safety partner unavailable.
446,install a compatible safety partner.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c05 - safety task fault: safety partner hardware incompatible.,safety partner hardware incompatible.
447,update the safety partner so that the firmware major and minor revision match the primary controller.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c06 - safety task fault: safety partner firmware incompatible.,safety partner firmware incompatible.
448,"clear the fault.
if a safety task signature exists, safety memory is reinitialized via the safety task signature and the safety task begins executing.
if a safety task signature does not exist, you must download the program again to allow the safety task to run.",Allen Bradely,Studio 5000 Logix Designer,major fault t14:c07 - safety task fault: safety task inoperable.,"safety logic invalid. example, mismatch logix exists primary controller safety partner, watchdog timeout occurred, memory corrupt."
449,clear the fault. configure a device to be the cst master.,Allen Bradely,Studio 5000 Logix Designer,major fault t14:c08 - safety task fault: safety partner's time synchronized primary.,coordinated system time (cst) found. safety partner's time synchronized primary.
450,"clear the fault and download the program. if the fault persists, replace the safety partner.",Allen Bradely,Studio 5000 Logix Designer,major fault t14:c09 - safety task fault: non-recoverable fault occurred safety partner.,nonrecoverable fault occurred safety partner.
451,"if your desired safety level is sil2/pld, remove the safety partner (since it does not participate in a sil2/pld configuration).
if your desired safety level is sil3/ple, change the project safety level to sil3/ple.",Allen Bradely,Studio 5000 Logix Designer,minor fault t14:c12 - safety fault: safety partner detected project safety level sil2/pld.,safety partner detected project safety level sil2/pld.
452,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c00 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
453,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c01 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
454,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c02 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
455,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c03 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
456,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c04 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
457,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c05 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
458,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c06 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
459,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c07 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
460,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c08 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
461,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c09 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
462,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c10 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
463,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c11 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
464,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c12 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
465,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c13 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
466,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c14 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
467,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c15 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
468,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c16 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
469,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c17 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
470,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c18 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
471,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c19 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
472,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c20 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
473,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c21 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
474,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c22 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
475,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c23 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
476,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c24 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
477,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c25 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed.
478,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c26 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
479,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c27 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
480,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c28 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
481,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c29 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
482,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c30 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
483,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c31 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program beforethe controller powered down.
484,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c31 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
485,contact rockwell automation technical support with the fault type and fault code logged.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c33 - diagnostic fault: runtime diagnostic failed complete, please contact technical support fault type fault code.",internal controller diagnostic failed. upload save program controller powered down.
486,take measures to reduce the ambient temperature of the module. follow the recommended limits for the ambient (inlet) temperature and apply the required clearance around the chassis.,Allen Bradely,Studio 5000 Logix Designer,major fault t17:c34 - diagnostic fault: controller internal temperature exceeded operating limit.,controller internal temperature exceeded operating limit.
487,take measures to reduce the ambient temperature of the module. follow the recommended limits for the ambient (inlet) temperature and apply the required clearance around the chassis.,Allen Bradely,Studio 5000 Logix Designer,minor fault t17:c35 - diagnostic fault: controller internal temperature approaching operating limit.,controller internal temperature approaching operating limit.
488,applies to compactlogix 5480 controllers.  check the device fans for connection or maintenance issues.,Allen Bradely,Studio 5000 Logix Designer,"minor fault t17:c36 - diagnostic fault: fan removed, maintaining desired speed.","fan removed, maintaining desired speed."
489,"generated when the controller recovers from automatic shutdown. shutdown occurs when the module temperature exceeds the temperature threshold of the preservation fault. when the temperature decreases to a suitable level, this re-enables the controller voltages and generates the type 17, code 37 fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t17:c37 - diagnostic fault: controller recovered internal temperature fault.,controller recovered internal temperature fault.
490,"to determine corrective action, see the initialization fault attributes. the corresponding bit indicates the cause of the fault.
1: boot block checksum fault
2: main block checksum fault
3: nonvolatile memory checksum fault",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c01 - cip motion fault: standard initialization fault detected drive.,drive initialize correctly.
491,"to determine corrective action, see the initialization fault mfg attributes. the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c02 - cip motion fault: manufacturer specific initialization fault detected drive.,drive initialized correctly. fault indicates manufacturer-specific initialization fault.
492,"to determine corrective action, see the axis fault attributes. the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c03 - cip motion fault: standard axis fault detected drive.,fault physical axis.
493,"to determine corrective action, see the axis fault mfg attributes. the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c04 - cip motion fault: manufacturer specific axis fault detected drive.,fault physical axis. fault indicates manufacturer-specific axis fault
494,"to determine corrective action, see the motion fault attribute and motion fault bits for details about the fault that occurred.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c05 - cip motion fault: motion fault detected drive.,motion fault detected.
495,reconfigure the faulted motion module to correct the fault.,Allen Bradely,Studio 5000 Logix Designer,major fault t18:c06 - cip motion fault: module fault detected drive.,motion drive fault detected. usually fault affect ax associated module associated ax shut down.
496,"reconfigure the entire motion subsystem to correct the fault.
see the group fault attribute if details about the fault are needed.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c07 - cip motion fault: group fault,motion group fault detected. usually fault affect ax associated motion group.
497,"to determine the corrective action, see the configuration fault in the attribute error code and attribute error id attributes associated with the motion or 1756-enxt module.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c08 - cip motion fault: configuration fault detected drive.,"fault occurred configuration motion drive. typically, fault occurs attempt update axis configuration attribute drive unsuccessful."
498,"to determine the corrective action, see the apr fault attributes. the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c09 - cip motion fault: standard apr fault detected drive.,absolute position recovery (apr) fault occurred absolute position axis cannot recovered.
499,"to determine the corrective action, see the apr fault mfg attributes.  the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c10 - cip motion fault: manufacturer specific apr fault detected drive.,absolute position recovery (apr) fault occurred absolute position axis cannot recovered. fault indicates manufacturer-specific apr fault.
500,"to determine the corrective action, see the guardmotion™ attributes. the corresponding bit indicates the cause of the fault.",Allen Bradely,Studio 5000 Logix Designer,major fault t18:c128 - cip motion fault: guard fault detected drive.,safety fault drive axis detected.
501,insert a cmcard which contains all licenses required by the project in the controller.,Allen Bradely,Studio 5000 Logix Designer,major fault t20:c01 - license fault: license missing invalid.,required license missing expired transition run test mode.
502,obtain a cmcard with the correct unexpired license and insert it into the controller.,Allen Bradely,Studio 5000 Logix Designer,minor fault t20:c02 - license fault: license expired.,"license based execution protection license stored cmcard correct license, expired."
503,"if the fault occurs for a controller that experiences a regular active alarm rate (not alarm burst) for tag-based alarms during system commissioning, then reduce the number of the alarms in the project. otherwise, the fault is an indicator for the operator that tag-based alarm state information can be older than the evaluation period (only 500 ms evaluation period).  ",Allen Bradely,Studio 5000 Logix Designer,minor fault t21:c01 - alarm fault: evaluating alarm exceeded evaluation period.,evaluating alarm exceeded evaluation period.
504,"if the fault occurs for a controller that experiences a regular active alarm rate (not alarm burst) for tag-based alarms during the system commissioning, then reduce the number of the alarms in the project. otherwise, the fault is an indicator for the operator that information about the alarm set highest severity can be older than 2 seconds.",Allen Bradely,Studio 5000 Logix Designer,minor fault t21:c02 - alarm fault: alarm set highest severity alarm data may inaccurate.,alarm set highest severity alarm data may inaccurate.
505,extended status codes in these ranges provide more detail as to the connection failure.,Allen Bradely,Studio 5000 Logix Designer,connection failure,connection module failed.
506,"• check the connection use of the controller or communication module. if all connections are used, try to free some of the used connections or add another module to route the errant connection through.
• check the i/o memory available and make program or tag changes if needed.
• check the number of controllers making a connection to this i/o module and verify that the number of connections is within the limits of the i/o module.",Allen Bradely,Studio 5000 Logix Designer,resource unavailable.,possible cause include following. • enough connection available either controller communication module used connect through. • i/o memory limit controller exceeded. • i/o module targeted enough connection available.
507,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.,Allen Bradely,Studio 5000 Logix Designer,invalid value object specific data parameter service request,parameter associated request invalid.
508,use the proper module keying or set the right map type attribute in the map entry.,Allen Bradely,Studio 5000 Logix Designer,connection request error: bad segment.,ioi segment error connection request.
509,"check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.
if you are using a 1756-dhrio module, verify that the channel type selected in the software (dh+™ or remote i/o network) matches the module’s rotary switch settings.",Allen Bradely,Studio 5000 Logix Designer,connection request error: bad class,controller attempting make connection module received error.
510,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.,Allen Bradely,Studio 5000 Logix Designer,partial data transferred.,part expected data transferred.
511,"a service request is unconnected, but should be connected.",Allen Bradely,Studio 5000 Logix Designer,messaging connection lost.,messaging connection lost.
512,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.,Allen Bradely,Studio 5000 Logix Designer,service request error: unsupported service,controller attempting request service module supported module.
513,"• additional fault information for this fault will be displayed as a hex code on the connection tab.you may have to correct multiple parameters before this fault is cleared and the module is connected.
• verify that the configuration is valid by using the module configuration software to validate your configuration. consult the module documentation for a list of fault codes to determine the configuration parameter that is in error.",Allen Bradely,Studio 5000 Logix Designer,module configuration rejected: parameter error.,configuration module invalid. module configuration may changed data monitor programmatically.
514,"if an object attribute or tag is invalid, export the logix designer application file, then re-import it. reschedule the controlnet® network after re-importing if applicable.",Allen Bradely,Studio 5000 Logix Designer,attribute get_attributes_list set_attributes_list non-zero status.,possible cause include following. • connection created connection type invalid. • object attribute tag value invalid.
515,you do not have to request a mode/state because the object is already in the requested mode/state.,Allen Bradely,Studio 5000 Logix Designer,object already requested mode state,object already mode/state requested service.
516,"first, verify that the module is not faulted. 
for an i/o module, this may indicate that the module has one of the following conditions:
• limited communication is possible, but the module has a major fault.
• a firmware update needs to be completed or is currently being completed.",Allen Bradely,Studio 5000 Logix Designer,service request error: invalid mode state service request.,controller attempting request service module received error.
517,use a different object instance number.,Allen Bradely,Studio 5000 Logix Designer,object already exists,object instance created instance already exists.
518,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer,attribute value settable.,msg instruction configured change attribute cannot changed.
519,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer,access permission denied requested service.,msg instruction configured delete map object cannot deleted.
520,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer,mode state module allow object perform requested service.,state device prevents service request handled.
521,change the destination to a tag that can handle the data size and type being returned.,Allen Bradely,Studio 5000 Logix Designer,reply data large.,reply message data size large destination.
522,"the size of the data being read or written must be rounded to the next primitive data type size. 
",Allen Bradely,Studio 5000 Logix Designer,requested service specifies operation going fragment primitive data value.,"service specified operation going fragment primitive data value, i.e. half real data type. service operating data large underlying communication size limits."
523,verify that the correct module is being targeted.,Allen Bradely,Studio 5000 Logix Designer,module configuration rejected: data size small.,configuration module invalid. enough configuration data sent.
524,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer,undefined unsupported attribute.,msg instruction configured change attribute exist.
525,verify that the correct module is being targeted.,Allen Bradely,Studio 5000 Logix Designer,module configuration rejected: data size large.,configuration module invalid. much configuration data sent.
526,"check for these conditions:
• the controller is attempting to make a specific connection to a module and the module cannot support more than one of these connections.
• the target of a connection recognizes that the owner is attempting to remake a connection that is already running.",Allen Bradely,Studio 5000 Logix Designer,connection request error: module use.,connection accessed already use.
527,"check for these conditions:
• the controller is requesting services not supported by the module.
• the module in use (that is, the physical module) is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application. 
",Allen Bradely,Studio 5000 Logix Designer,service request error: cip™ transport class supported.,indicates controller requesting transport class supported module.
528,configure both the owner and the listen only connection as multicast.,Allen Bradely,Studio 5000 Logix Designer,connection request error: module owned configured another controller. module may accept one connection unicast used.,ownership conflict occurred connection.
529,check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application. ,Allen Bradely,Studio 5000 Logix Designer,connection request error: target connection found.,connection accessed found.
530,check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer,connection request error: connection type (multicast/unicast) supported.,controller requesting connection type supported module.
531,"additional error information for this fault will be displayed as the tag name associated with the connection instance number that has the fault.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.
if the module is a 1756 controlnet module, verify that the chassis size is correct. for remote i/o adapters, verify that the rack size and rack density is correct.",Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid connection size.,connection size inconsistent expected size.
532," this controller is not an owner of this module because it is attempting to establish a listen only connection, which requires no module configuration. the controller cannot connect until an owner configures and connects to the module first.",Allen Bradely,Studio 5000 Logix Designer,connection request error: module configured.,"controller attempting set listen connection module cannot module configured connected owner (for example, another controller)."
533,"check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application. for more information about electronic keying, see the user manual for the module you are using.
• for listen only connections: the rpi set by the owner of this module is slower than the one requested. either increase the requested rpi or decrease the rpi the owner controller is using.
see the connection tab for valid rpi values.",Allen Bradely,Studio 5000 Logix Designer,requested packet interval (rpi) range.,rpi supported.
534,"to reduce the number of connections:
• change the flex™ i/o communication adapter comm format from input or output configuration to rack optimization. when the comm format changes, the adapter must be removed and recreated in the i/o configuration tree.
• if the configuration uses messaging over controlnet, sequence the messages to reduce the number that are executing at the same time, or reduce the number of messages. messages (msg instructions) also use connections.",Allen Bradely,Studio 5000 Logix Designer,connection request error: module connection limit exceeded.,number connection greater available module. number connection must reduced hardware must upgraded.
535,electronic keying failed for this module. you may have a mismatch between the module that is created in the software and the actual module hardware.,Allen Bradely,Studio 5000 Logix Designer,electronic keying mismatch: electronic keying product code and/or vendor id mismatch.,product code actual module hardware match product code module created software.
536,electronic keying failed for this module. you may have a mismatch between the module created in the software and the actual module hardware.,Allen Bradely,Studio 5000 Logix Designer,electronic keying mismatch: electronic keying product type mismatch.,product type actual module hardware match product type module created software.
537,"electronic keying failed for this module. 
• verify that you have specified the correct major and minor revision if you have chosen compatible module or exact match keying.
• you may have a mismatch between the module created in the software and the actual module hardware.",Allen Bradely,Studio 5000 Logix Designer,electronic keying mismatch: major and/or minor revision invalid incorrect.,major minor revision module match major minor revision module created software.
538,"additional error information for this fault appears as the tag name associated with the controller to controller (c2c) that has the fault.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application. for more information about electronic keying, see the user manual for the module you are using.
• the controller may be attempting to connect to a nonexistent tag in a producing controller.",Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid connection point.,connection invalid port port already use.
539,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application. ,Allen Bradely,Studio 5000 Logix Designer,module configuration rejected: format error.,invalid configuration format used.
540,"where a listen only connection is requested, the controlling connection is not open.",Allen Bradely,Studio 5000 Logix Designer,connection request error: module owned.,controlling connection open.
541,"• if the module is a 1756 controlnet module, up to five controllers can make rack optimization connections to the module. verify that this number has not been exceeded.
• if the module is a 1794-acn15, 1794-acnr15, or 1797-acnr15 adapter, only one controller can make a rack optimization connection to the module. verify that this number has not been exceeded.",Allen Bradely,Studio 5000 Logix Designer,connection request error: connection resource,controller attempting set connection module cannot required resource unavailable.
542,"the target can be reached, but its response is not as expected. for example, this fault may be indicated where multicast ethernet packets are not returned.
when this fault occurs, the controller usually attempts to continuously remove and remake the connection. if you use flex i/o modules, verify that you are using the correct terminal device.",Allen Bradely,Studio 5000 Logix Designer,connection timed out.,"owner originator recognizes target device network backplane. however, i/o data message responded to."
543,"to recover, take the following steps.
• verify that the module has not been removed and is still functioning and receiving power.
• verify that the correct slot number has been specified.
• verify that the module is properly connected to the network.
if you are using flex i/o modules, verify that the correct terminal block is in use.",Allen Bradely,Studio 5000 Logix Designer,connection request error: connection request timed out.,"controller attempting make connection; however, target module responding. device also appears missing backplane network."
544,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid parameter.,controller attempting set connection module received error (a parameter error).
545,"either:
•  verify that the path to this module is sufficiently close to the controller.
• the module in use (that is, the physical module) is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer,connection request error: requested size large.,controller attempting set connection module received error - request size large.
546,"check network configuration of the system.
check the system configuration and capabilities of the module.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer,connection request error: buffer memory.,controller attempting set connection module received error: module path memory.
547,increase the requested packet interval (rpi) and reconfigure your network with rsnetworx™ software. distribute the load on another bridge module.,Allen Bradely,Studio 5000 Logix Designer,connection request error: communication bandwidth.,controller attempting set connection module received error: module path exceeded communication bandwidth capacity.
548,distribute the load on another bridge module.,Allen Bradely,Studio 5000 Logix Designer,connection request error: bridge available.,controller attempting set connection module received error: module path exceeded communication bandwidth capacity.
549,use rsnetworx™ for controlnet software to schedule or reschedule the controlnet network.,Allen Bradely,Studio 5000 Logix Designer,configured send scheduled data.,controlnet module scheduled send data.
550,use rsnetworx for controlnet software to reschedule the connections.,Allen Bradely,Studio 5000 Logix Designer,connection request error: controlnet configuration controller match configuration bridge.,"controlnet configuration controller match configuration bridge module. may occur controlnet module changed network scheduled, new control program loaded controller."
551,verify that a 1756-cnb modules or plc-5® controlnet processor is at node 1 and is functioning properly.,Allen Bradely,Studio 5000 Logix Designer,controlnet keeper available..,controlnet configuration master (ccm) cannot found. 1756-cnb module plc-5® controlnet processor device capable ccm ccm must node 1. fault may temporarily occur system powered cleared ccm located.
552,verify that all modules in the i/o configuration tree are the correct modules.,Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid port.,controller attempting set connection module received error.
553,"• verify that the chosen slot number for this module is not greater than the size of the rack.
• verify that the controlnet node number is not greater than the maximum node number configured for the network in rsnetworx for controlnet software.",Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid link address.,"controller attempting set connection module received error: invalid link address specified. link address slot number, network address, remote i/o chassis number starting group."
554,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid segment type.,segment type route invalid.
555,use rsnetworx for controlnet software to schedule or reschedule the connection to this module.,Allen Bradely,Studio 5000 Logix Designer,connection request error: connection scheduled.,controller attempting set controlnet connection module received error.
556,verify that the associated controlnet module has the correct slot or node number selected.,Allen Bradely,Studio 5000 Logix Designer,connection request error: invalid link address - cannot route self.,controller attempting set connection module received error: link address invalid.
557,reduce the size or number of connections through this module or add another controller or controlnet module to the system.,Allen Bradely,Studio 5000 Logix Designer,connection request error: secondary resource available redundant chassis.,controller attempting set connection module received error: redundant module necessary resource support connection.
