,Corrective Action,PLC,Model,fault,diagnostic
830,make sure the traditional or pcmcia network card is properly seated in the machine. swap the nic card for another to test card performance.,Schneider,Modicon TSX,physical network connection problem (nic).,"network card proprely seated machine,"
831,"check the hubs, switches, routers, and other network devices for power.",Schneider,Modicon TSX,physical network hardware problem.,lack power network hardware.
832,check the uplink connectivity for stacked devices.,Schneider,Modicon TSX,physical network hardware problem.,issue uplink cable connection.
833,solve this problem by correcting the tcp socket error,Schneider,Modicon TSX,tcp socket error (data transferred),"tcp socket aborted closed data transfer. device report error code, report timeout general error message."
834,choose a supported function code to correct the error.,Schneider,Modicon TSX,fucntion code,network server support function codes.
835,check access to the server.,Schneider,Modicon TSX,request accepted,socket connection server cannot established controlled access.
836,ensure the number of server socets does not exceed the limit set.,Schneider,Modicon TSX,request accepted,socket connection server cannot established number server socket exceeded.
837,the read string must be correct to read data and the write string must be correct to write data,Schneider,Modicon TSX,"device discovered, cannot accessed read data",incorrect community string
838,check the network device with a ping request from a dos prompt.,Schneider,Modicon TSX,device cannot discovered.,"known network device discovered snmp management system, usually device support snmp firewall block snmp traffic."
839,the firewall should be configured to allow access to your http request.,Schneider,Modicon TSX,device access,cannot access device. firewall common access restriction.
840,enter the correct username or passowrd while accessing the device.,Schneider,Modicon TSX,cannot log device cannot perform desired action.,incorrect username password used.
841,ensure the login credentials provide access to the desired action selected.,Schneider,Modicon TSX,cannot perform desired function.,"problem common current username provide access desired action (for example, attempt write file made read-only login)."
842,update the server table when adding a replacement device with a new mac address.,Schneider,Modicon TSX,response server request ip address,server list device either rolename mac address.
843,set up the server as a dhcp relay agent to correct the problem.,Schneider,Modicon TSX,response server request ip address,firewall router prevents client reaching server.
844,power up the devices at different times to avoid overloading the servers.,Schneider,Modicon TSX,slow response server causing timeout client,server respond slowly overloaded many device powered time.
845,ensure the server is powered first then power the client devices later.,Schneider,Modicon TSX,slow response server causing timeout client,server respond slowly client server powered time.
846,check that the server uses the same password scheme as the client. check that the passwords are correct.,Schneider,Modicon TSX,cannot connect server,passowrd incorrect
847,check server connection error counter.,Schneider,Modicon TSX,cannot send message,server failure
848,"send e-mail from pc client to confirm that it is a server delay and not a client delay. if server delay is confirmed, consult the it staff.",Schneider,Modicon TSX,message slow arrive,server delay
849,eliminate the routers and switches between the server and client to move the server closer to the network client device.,Schneider,Modicon TSX,network delys cause time inaccuracy,non-uniform network load cause large delay either request response message ntp algorithm calculate accurate time assume uniform network delays.
850,implement a separate network (possibly a vlan) for the ntp system to move the server closer to the network client device.,Schneider,Modicon TSX,network delys cause time inaccuracy,non-uniform network load cause large delay either request response message ntp algorithm calculate accurate time assume uniform network delays.
851,"reduce the number of requests sent to the server.
start an additional queue for data access and send requests on that path.",Schneider,Modicon TSX,slow response caused scada,"observed response time slow, queue scada request server cause long delay."
852,reduce the number of devices on the serial line side of the bridge.,Schneider,Modicon TSX,bridge communication faailure,slow response communication failure
853,check the switch load.,Schneider,Modicon TSX,responding packet loss,packet lost switch network device
854,extend the application timeout to allow for the recovery of tcp layer.,Schneider,Modicon TSX,responding packet loss,packet loss cause application error
855,modify the devices for faster tcp layer recovery (requires a firmware change),Schneider,Modicon TSX,responding packet loss,packet loss cause application error
856,reduce the number of packets lost.,Schneider,Modicon TSX,responding packet loss,packet loss cause application error
857,the package does not operate in promiscuous mode. enable this mode to allow the computer to capture all data seen on the ethernet cable connected to the computer.,Schneider,Modicon TSX,packet capture problem,packet required device seen. packet host pc captured tool
858,"to allow the packet capture tool to see the packet, do one of the following:
replace the switch with a hub.
insert a hub between the device in question and the switch.
enable port mirroring.
configure the switch to operate as a hub.",Schneider,Modicon TSX,packet capture problem,"packet device analyzed captured, broadcast packet are."
859,"(1) take noise reduction measures.
(2) reset the cpu module and run it again. if the same error is displayed again, this suggests a cpu hardware fault.",Mitsubishi,Logic Controller,main cpu,run mode suspended failure main cpu (1) malfunctioning due noise reason (2) hardware fault
860,"(1) take noise reduction measures.
(2) reset the cpu module and run it again. if the same error is displayed again, this suggests a cpu hardware fault. ",Mitsubishi,Logic Controller,end execute,entire program executed without execution end instruction.
861,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,ram error,sequence program storing built-in ram/program memory cpu module faulty.
862,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,ram error,work area ram cpu module faulty
863,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,ram error,device memory cpu module faulty.
864,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,ram error,address ram cpu module faulty
865,"(1) take noise reduction measures.
(2) reset the cpu module and run it again. if the same error is displayed again, this suggests a cpu hardware fault. ",Mitsubishi,Logic Controller,ram error,cpu shared memory cpu module faulty
866,check err. led of the output modules and replace the module of which led is lit.,Mitsubishi,Logic Controller,fuse break,output module fuse blown.
867,"check led of the output modules and replace the fuse of the module of which led is lit.
read the common information of the error using the peripheral device and replace the fuse at the output module corresponding to the numerical value (module no.) reading. ",Mitsubishi,Logic Controller,fuse break,output module fuse blown.
868,check whether the external power supply for output load is on or off.,Mitsubishi,Logic Controller,fuse break,external power supply output load turned disconnected.
869,check whether the external power supply for output load is on or off.,Mitsubishi,Logic Controller,ex power,external power supply output load turned disconnected.
870,check the mounted modules and change the faulty module.,Mitsubishi,Logic Controller,i/o int error,interruption occurred although interrupt module.
871,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit,response intelligent function module initial updated size buffer memory intelligent function module wrong.
872,this suggests a hardware fault for the special function module that was accessed. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit,"parameter i/o allocation made, return signal special function module initial communication."
873,this suggests a cpu module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit,"intelligent function module accessed program, response."
874,this suggests a hardware fault for the special function module that was accessed. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit,"special function module accessed execution from/to instruction set, response."
875,this suggests a hardware fault for the special function module that was accessed. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit,response intelligent function module end instruction executed. error occurrence detected intelligent function module.
876,"this suggests an error for the special function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,"performing parameter i/o allocation, special function module could accessed initial communications."
877,"this suggests an error for the special function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,"from/to instruction set could executed, due system bus error special function module."
878,remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller,control-bus err,qcpu function version mounted.
879,"this suggests an error for the special function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,"error detected q bus. weight length timeout, arbitration timeout"
880,remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller,control-bus err,fault mounted module detected. qcpu function version mounted.
881,"this suggests an error for the special function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,error detected q bus.
882,"this suggests an error for the intelligent function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,fault main extension base module detected.
883,"this suggests an error for the intelligent function module, cpu module or base module. contact your nearest mitsubishi representative.",Mitsubishi,Logic Controller,control-bus err,bus fault detected power-on reset.
884,this suggests a hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sys unit,hardware fault system management module as92r.
885,check the power supply.,Mitsubishi,Logic Controller,ac,instantaneous power supply interruption occurred. power supply went off.
886,"check the supply voltage of the power supply module. if the voltage is abnormal, replace the power supply module.",Mitsubishi,Logic Controller,dual dc 5v,power supply voltage (5vdc) either two power supply module power supply duplex extension base module dropped 85% le rated voltage.
887,"check the supply voltage of the power supply module. if the voltage is abnormal, replace the power supply module.",Mitsubishi,Logic Controller,dc 5v,power supply voltage (5vdc) power supply module extension base unit dropped 85% le rated voltage.
888,check the power supply.,Mitsubishi,Logic Controller,dc 24v,24 vdc power supplied system management module as92r dropped 85% le rated voltage.
889,"(1) change the battery. 
(2) if the battery is used for built-in ram or for the back-up power function, set a lead connector.",Mitsubishi,Logic Controller,battery error,(1) voltage cpu module battery dropped stipulated level. (2) lead connector cpu module battery set.
890,change the battery.,Mitsubishi,Logic Controller,battery error,voltage battery memory card 1 dropped stipulated level.
891,change the battery.,Mitsubishi,Logic Controller,battery error,voltage battery memory card 2 dropped stipulated level.
892,replace the qcpu of function version a with that of function version b.,Mitsubishi,Logic Controller,unit verify error,"multiple cpu system configuration, qcpu function version mounted."
893,"read the error common information with the peripheral device, and check and/or change the module that corresponds to the numerical value (module number) there.",Mitsubishi,Logic Controller,unit verify error,"i/o module information power changed. i/o module (including special function module) halfway removing, removed mounted operation."
894,make setting again to match the parameter i/o assignment with the actual loading status.,Mitsubishi,Logic Controller,sp unit layer error,slot mounted qi60 set intelligent (intelligent function module) parameter i/o assignment.
895,reset the parameter i/o allocation setting to conform to the actual status of the intelligent function module and the cpu module.,Mitsubishi,Logic Controller,sp unit layer error,"parameter i/o allocation settings, location i/o module allocated intelligent function module, vice versa."
896,reset the parameter i/o allocation setting to conform to the actual status of the intelligent function module and the cpu module.,Mitsubishi,Logic Controller,sp unit layer error,"parameter i/o allocation settings, location cpu module allocated module cpu set vacant, vice versa."
897,reset the setting of general-purpose switch.,Mitsubishi,Logic Controller,sp unit layer error,setting general-purpose switch made module without switch.
898,reset the parameter i/o allocation setting to conform to the actual status of the special function modules.,Mitsubishi,Logic Controller,sp unit layer error,"parameter i/o allocation settings, location i/o module allocated special function module, vice versa."
899,reduce the number of a series special function modules (except for the qi60 and a1si61) that can make an interrupt start to the cpu module to 12 or less.,Mitsubishi,Logic Controller,sp unit layer error,13 a-series special function module (except qi60 a1si61) make interrupt start cpu module mounted.
900,reduce the number of special function modules (except for the qi60 and a(1s)i61) that can make an interrupt start to 12 or less.,Mitsubishi,Logic Controller,sp unit layer error,13 special function module (except a(1s)i61) capable make interrupt start cpu module mounted.
901,reduce the number of a1sd51s modules to 6 or less.,Mitsubishi,Logic Controller,sp unit layer error,7 a1sd51s mounted.
902,reduce the number of serial communication modules (except for the a(1s)j71qc24) to 6 or less.,Mitsubishi,Logic Controller,sp unit layer error,7 serial communication module (excludes (1s) j71qc24) mounted.
903,reduce the number of qi60/a1si61 modules mounted in the single cpu system to one.,Mitsubishi,Logic Controller,sp unit layer error,2 qi60/a1si61 module mounted single cpu system.
904,change the number of qi60/a1si61 modules set to the same control cpu to one in the multiple cpu system.,Mitsubishi,Logic Controller,sp unit layer error,2 qi60/a1si61 module mounted control cpu multiple cpu system.
905,reduce the number of a1si61 modules to only one in the multiple cpu system.,Mitsubishi,Logic Controller,sp unit layer error,2 a1si61 module mounted multiple cpu system.
906,reduce the number of qi60 and a(1s)i61 modules to one.,Mitsubishi,Logic Controller,sp unit layer error,"2 qi60, a1si61 interrupt module mounted."
907,remove the qi60.,Mitsubishi,Logic Controller,sp unit layer error,qi60 mounted.
908,reduce the number of a(1s)i61 modules to one.,Mitsubishi,Logic Controller,sp unit layer error,2 a1si61 interrupt module mounted.
909,reset the module allocation of the parameter melsecnet/mini auto refresh setting so that it conforms to the station number of the module that is actually linked.,Mitsubishi,Logic Controller,sp unit layer error,"parameter melsecnet/mini auto refresh settings, module allocation set different actual module model station number link system."
910,reduce the number of special function modules installed.,Mitsubishi,Logic Controller,sp unit layer error,number i/o allocation registration special function module use dedicated instruction (number module mounted) over.
911,reduce the number of modules to 4 or less in the whole multiple cpu system.,Mitsubishi,Logic Controller,sp unit layer error,• 5 qj71p21/br11 mounted whole multiple cpu system. • 5 qj71e71(-b2) mounted whole multiple cpu system.
912,reduce to 4 or less.,Mitsubishi,Logic Controller,sp unit layer error,(1) 5 qj71lp21/br11 mounted. (2) 5 qj71e71 (-b2) mounted.
913,check the network numbers and station numbers.,Mitsubishi,Logic Controller,sp unit layer error,network number station number exist melsecnet/10 network system.
914,reduce to 4 or less.,Mitsubishi,Logic Controller,sp unit layer error,5 aj71qlp21 aj71qbr11 module mounted.
915,reduce to 2 or less.,Mitsubishi,Logic Controller,sp unit layer error,3 aj71ap21/r21 aj71at21b module mounted.
916,reduce to a total of 4 or less.,Mitsubishi,Logic Controller,sp unit layer error,"total 5 aj71qlp21, aj71qbr11, aj71ap21/r21, aj71at21 module mounted."
917,check the network numbers and station numbers.,Mitsubishi,Logic Controller,sp unit layer error,network number station number exist melsecnet/10 network system.
918,check the station nos.,Mitsubishi,Logic Controller,sp unit layer error,2 master local station exist simultaneously melsecnet(ii) melsecnet/b data link system.
919,reset the parameter i/o allocation setting to conform to the actual status of the special function modules.,Mitsubishi,Logic Controller,sp unit layer error,head x/y set parameter i/o allocation setting duplicate head x/y another module.
920,"change network module to qj71lp21, qj71br11 module.",Mitsubishi,Logic Controller,sp unit layer error,"(1) network module a1sj71lp21, a1sj71br11, a1sj71ap21*, a1sj71ar21, a1sj71at2*b dedicated a2uscpu mounted. (2) network module a1sj71qlp21 a1sj71qbr11 dedicated q2as mounted."
921,"change the network module to aj71qlp21, aj71qbr11 module.",Mitsubishi,Logic Controller,sp unit layer error,network module a(1s)j71lp21 a(1s)j71br11 dedicated anucpu mounted.
922,check the module configuration of the standby system.,Mitsubishi,Logic Controller,sp unit layer error,control system standby system module configuration different redundant system backup mode.
923,"read the individual information of the error, check the program that corresponds to that numerical value (program error location) and correct the problem",Mitsubishi,Logic Controller,sp unit error,station loaded specified using instruction whose target cpu shared memory.
924,"read the individual information of the error, check the from/to instruction that corresponds to that numerical value (program error location), and correct the problem.",Mitsubishi,Logic Controller,sp unit error,(1) location designated from/to instruction set special function module. (2) special function module accessed faulty.
925,check the location of the base module.,Mitsubishi,Logic Controller,sp unit layer error,location q b qa1s b improper.
926,check the mounting position of the cpu module and mount it on the correct slot.,Mitsubishi,Logic Controller,sp unit layer error,cpu module mounted cpu slot slot 0 2.
927,replace the main base with q b.,Mitsubishi,Logic Controller,sp unit layer error,qa1s b mounted main base.
928,remove the module mounted on 65th or later slot.,Mitsubishi,Logic Controller,sp unit layer error,module mounted 65th higher slot.
929,remove the module mounted on the slot later than the number of slots specified with base allocation setting.,Mitsubishi,Logic Controller,sp unit layer error,module mounted slot later number slot specified base allocation setting.
930,"remove the module mounted the i/o points later than the 4,096th point.",Mitsubishi,Logic Controller,sp unit layer error,module mounted i/o point higher 4096th point.
931,"change the final module to the module on occupied points which does not exceed the 4,096th point.",Mitsubishi,Logic Controller,sp unit layer error,module mounted i/o point exceed 4096th point.
932,mount a usable module for qcpu.,Mitsubishi,Logic Controller,sp unit layer error,module qcpu cannot recognize mounted.
933,this suggests a hardware fault for the intelligent function module. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,sp unit layer error,response form intelligent function module.
934,mount the modules on the empty slots between cpu modules.,Mitsubishi,Logic Controller,sp unit layer error,empty slot qcpu qcpu/motion controller.
935,"remove the module other than qcpus mounted between qcpus, and mount the qcpu on the empty slot.",Mitsubishi,Logic Controller,sp unit layer error,module qcpu (including motion controller) mounted qcpu modules.
936,change the intelligent function module for the one compatible with the multiple cpu system (function version b).,Mitsubishi,Logic Controller,sp unit ver. err.,"multiple cpu system, control cpu intelligent function module incompatible multiple cpu system set cpu no.1."
937,change the control cpu of the intelligent unction module incompatible with the multiple cpu system to cpu no.1.,Mitsubishi,Logic Controller,sp unit ver. err.,"multiple cpu system, control cpu intelligent function module incompatible multiple cpu system set cpu no.1."
938,check and correct the parameter valid drive switch settings. set the parameter file to the drive specified with the parameter valid drive switch.,Mitsubishi,Logic Controller,missing parameter,parameter file drive specified parameter valid drive switch dip switches.
939,check the boot setting.,Mitsubishi,Logic Controller,boot error,content boot file incorrect.
940,check and correct the parameter valid drive switch settings. set the boot file to the drive specified as valid parameter drive by the dip switches.,Mitsubishi,Logic Controller,boot error,boot file drive specified parameter valid drive switch even though boot dip switch on.
941,remove memory card after placing the memory card in/out switch off.,Mitsubishi,Logic Controller,icm ope. error,memory card removed without switching memory card in/out switch off.
942,turn on the card insert switch after installing a memory card.,Mitsubishi,Logic Controller,icm ope. error,memory card in/out switch turned although memory card actually installed.
943,format the memory card.,Mitsubishi,Logic Controller,icm ope. error,memory card formatted.
944,reformat the memory card.,Mitsubishi,Logic Controller,icm ope. error,memory card format status incorrect.
945,check the memory card.,Mitsubishi,Logic Controller,icm ope. error,memory card cannot used q/qnacpu module installed.
946,execute automatic write to standard rom on the qcpu module which is compatible with automatic write to standard rom.,Mitsubishi,Logic Controller,file set error,automatic write standard rom performed qcpu module incompatible automatic write standard rom.
947,"change the memory card to the one where automatic write to standard rom has not been set, and perform the boot operation from the memory card.",Mitsubishi,Logic Controller,file set error,automatic write standard rom performed qcpu module incompatible automatic write standard rom.
948,check and correct the parameter drive name and file name correspond to the numerical values there (parameter number). create a file designated in the parameters.,Mitsubishi,Logic Controller,file set error,file designated parameter cannot found.
949,"change to qnacpu with the function version ""b"". delete the ethernet parameter.",Mitsubishi,Logic Controller,file set error,"ethernet parameter, added qnacpu function version ""b,"" set qnacpu without function version ""b."""
950,check and correct the parameters (boot setting).,Mitsubishi,Logic Controller,file set error,program memory capacity exceeded performing boot operation automatic write standard rom.
951,delete unnecessary files in the program memory.,Mitsubishi,Logic Controller,file set error,program memory capacity exceeded performing boot operation automatic write standard rom.
952,"choose ""clear program memory"" for boot in the parameter so that boot is started after the program memory is cleared.",Mitsubishi,Logic Controller,file set error,program memory capacity exceeded performing boot operation automatic write standard rom.
953,check and correct the parameter drive name and file name correspond to the numerical values there (parameter number). check the space remaining in the memory card.,Mitsubishi,Logic Controller,file set error,file designated parameter created.
954,check and correct the program that corresponds to that numerical value (program error location). create a file designated in the parameters.,Mitsubishi,Logic Controller,file ope. error,file designated sequence program cannot found.
955,"edit the plc parameter program setting to ""yes"". alternatively, delete unnecessary programs.",Mitsubishi,Logic Controller,can't execute program,"multiple program file although ""none"" set parameter program settings."
956,"check whether the program version is .qpg, and whether the file contents are those of a sequence program.",Mitsubishi,Logic Controller,can't execute program,"program file correspond q/qnacpu. alternatively, file content sequence program."
957,check program configuration. check parameters and program configuration.,Mitsubishi,Logic Controller,can't execute program,program file all.
958,check program configuration. check parameters and program configuration.,Mitsubishi,Logic Controller,can't execute program,two sfc normal program control program executed.
959,"(1) specify the head i/o number of the intelligent function module under control of the host cpu. 
(2) delete the interrupt pointer setting of the parameter.",Mitsubishi,Logic Controller,parameter error,"multiple cpu system, intelligent function module control another cpu specified interrupt pointer setting parameter."
960,"check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller,parameter error,"setting timer time limit setting, run-pause contact, common pointer number, general data processing, number empty slots, system interrupt setting set outside range used cpu module."
961,"check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller,parameter error,parameter content broken.
962,change the file register file for the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller,parameter error,automatic refresh range multiple cpu system exceeded file register capacity.
963,"check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller,parameter error,number device point set parameter device setting set range possible cpu module.
964,"check whether the parameter file version is . qpa, and whether the file contents are parameters.",Mitsubishi,Logic Controller,parameter error,"parameter file correspond q/qnacpu. alternatively, content file parameters."
965,reset the parameter i/o allocation to control them under one cpu module,Mitsubishi,Logic Controller,parameter error,"multiple cpu system, module qna set multiple control cpus."
966,match the number of (cpu modules in multiple cpu setting) - (cpus set as empty in i/o allocation) with that of actually mounted cpu modules.,Mitsubishi,Logic Controller,parameter error,parameter-set number cpu module differs actual number multiple cpu system.
967,match the multiple cpu setting or control cpu setting in the parameter with that of the reference cpu (cpu no.1).,Mitsubishi,Logic Controller,parameter error,multiple cpu setting control cpu setting differs reference cpu multiple cpu system.
968,specify a multiple of 16 for the refresh starting device.,Mitsubishi,Logic Controller,parameter error,"multiple cpu automatic refresh setting bit device specified refresh device, number multiple 16 specified refresh starting device.."
969,specify the device that may be specified for the refresh device.,Mitsubishi,Logic Controller,parameter error,device specified one may specified.
970,set the number of send points to an even number.,Mitsubishi,Logic Controller,parameter error,number send point odd number.
971,"(1) delete the melsecnet/10(h) network parameter of the qj71lp21/br11 under control of another cpu. 
(2) change the setting to the head i/o number of the qj71lp21/br11 under control of the host cpu.",Mitsubishi,Logic Controller,link parameter error,"multiple cpu system, qj71lp21/br11 control another cpu specified head i/o number network setting parameter melsecnet/h."
972,reset the cpu module.,Mitsubishi,Logic Controller,link parameter error,link parameter qj71lp21/br11 operating ordinary station rewritten control station
973,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,number actually installed module different designated number module setting parameter melsecnet/h.
974,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,head i/o number actually installed module different designated network setting parameter melsecnet/h.
975,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,data parameter cannot handled.
976,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,"although qnacpu control station master station, network parameter written."
977,change the file register file for the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller,link parameter error,link refresh range exceeded file register capacity.
978,correct the type or station number of the melsecnet/h module in the parameter to meet the used system.,Mitsubishi,Logic Controller,link parameter error,"station number melsecnet/h module 0, plc plc network parameter setting made."
979,correct the type or station number of the melsecnet/h module in the parameter to meet the used system.,Mitsubishi,Logic Controller,link parameter error,"station number melsecnet/h module 0, remote master parameter setting made."
980,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller,link parameter error,network no. specified parameter different actually mounted network.
981,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller,link parameter error,head i/o no. specified parameter different actually mounted network.
982,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller,link parameter error,network type specified parameter different actually mounted network.
983,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller,link parameter error,network refresh parameter melsecnet/h melsecnet/ 10 specified area.
984,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,error occurred network module result network parameter check.
985,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,unique parameter melsecnet/h melsecnet/10 correct.
986,delete the ethernet setting parameter of the qj71e71 (-b2) under control of another station.,Mitsubishi,Logic Controller,link parameter error,"multiple cpu system, qj71e71 (-b2) control another station specified head i/o number ethernet setting parameter."
987,change the setting to the head i/o number of the qj71e71 (-b2) under control of the host cpu.,Mitsubishi,Logic Controller,link parameter error,"multiple cpu system, qj71e71 (-b2) control another station specified head i/o number ethernet setting parameter."
988,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,"although number module set 1 ethernet module count setting parameter setting, number actually mounted module 0."
989,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,head i/o number ethernet setting parameter differs i/o number. actually mounted module.
990,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,aj71qe71 exist position i/o number set parameter.
991,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,i/o number designation overlapping.
992,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,number parameter actually mounted aj71qe71 different.
993,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,ethernet (parameter + dedicated instruction) set 5 more.
994,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,"ethernet , melsecnet/h melsecnet/10 use network number."
995,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,"network number, station number group number set parameter range."
996,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,i/o no.is using cpu range.
997,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,content unique parameter ethernet correct.
998,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,"although number module set 1 cc-link module count setting parameter setting, number actually mounted module 0."
999,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,head i/o number common parameter different actually mounted module.
1000,correct and write the network parameters.,Mitsubishi,Logic Controller,link parameter error,station type cc-link module count setting parameter mismatch.
1001,write and correct the parameters.,Mitsubishi,Logic Controller,link parameter error,content ethernet parameter correct.
1002,change the file register file to the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller,link parameter error,cc-link refresh range exceeded file register capacity.
1003,check the parameter setting.,Mitsubishi,Logic Controller,link parameter error,network refresh parameter cc-link range.
1004,check the parameter setting.,Mitsubishi,Logic Controller,link parameter error,content cc-link parameter correct.
1005,correct and write the parameters.,Mitsubishi,Logic Controller,sfc parameter error,content parameter setting illegal.
1006,correct and write the parameters.,Mitsubishi,Logic Controller,sfc parameter error,content sfc block adjunct information illegal.
1007,correct and write the parameters.,Mitsubishi,Logic Controller,sfc parameter error,number step relay specified parameter le used program.
1008,correct and write the parameters.,Mitsubishi,Logic Controller,sfc parameter error,execution type sfc program specified parameter scan execution.
1009,check the parameter setting.,Mitsubishi,Logic Controller,sp parameter error,head i/o number intelligent function module parameter set gx configurator differs actual mounted i/o number.
1010,,Mitsubishi,Logic Controller,sp parameter error,link refresh range intelligent function module exceeded file register capacity.
1011,check the parameter setting.,Mitsubishi,Logic Controller,sp parameter error,refresh parameter intelligent function module range.
1012,check the parameter setting.,Mitsubishi,Logic Controller,sp parameter error,parameter intelligent function module correct.
1013,delete the automatic refresh setting or similar parameter setting of the intelligent function module under control of another cpu.,Mitsubishi,Logic Controller,sp parameter error,"multiple cpu system, automatic refresh setting similar parameter setting made intelligent function module control another cpu."
1014,change the setting to the automatic refresh setting or similar parameter setting of the intelligent function module under control of the host cpu.,Mitsubishi,Logic Controller,sp parameter error,"multiple cpu system, automatic refresh setting similar parameter setting made intelligent function module control another cpu."
1015,change the head i/o number of the target module to within the 0h to 0ff0h range.,Mitsubishi,Logic Controller,remote pas error,head i/o number target module remote password file set 0h 0ff0h.
1016,mount qj71c24 (-r2) or qj71e71 (-b2) of function version b in the position specified as the head i/o no. of the remote password file.,Mitsubishi,Logic Controller,remote pas error,position specified head i/o number remote password file incorrect due module mounted.
1017,"(1) change it to the qj71c24 (-r2) or qj71e71 (-b2) of function version a under control of the host cpu. 
(2) delete the remote password setting.",Mitsubishi,Logic Controller,remote pas error,qj71c24 (-r2) qj71e71 (-b2) function version b control another cpu specified multiple cpu system.
1018,"(1) delete from the program the link direct device which designates the network module under control of another cpu. 
(2) using the link direct device, designate the network module under control of the host cpu.",Mitsubishi,Logic Controller,operation error,"multiple cpu system, link direct device (j g ) designated network module control another cpu."
1019,"using the multiple cpu dedicated instruction completion bit, provide interlocks to prevent one qcpu module from executing 32 or more multiple cpu dedicated instructions.",Mitsubishi,Logic Controller,operation error,33 multiple cpu dedicated instruction executed one cpu module.
1020,set the numbers of the cc-link instructions to be executed to 64 or less.,Mitsubishi,Logic Controller,operation error,number cc-link instruction executed exceeds 64.
1021,execute the cc-link instruction after setting the cc-link parameter.,Mitsubishi,Logic Controller,operation error,cc-link parameter set cc-link instruction executed.
1022,set the nesting levels to16 or less.,Mitsubishi,Logic Controller,next error,16 nesting level programmed.
1023,set the nesting levels to16 or less.,Mitsubishi,Logic Controller,can't execute (p),16 nesting level programmed.
1024,reduce total number of steps to below the maximum value.,Mitsubishi,Logic Controller,can't set (s),total number step sfc program exceeds maximum value.
1025,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller,wdt error,scan time initial execution type program exceeded initial execution monitoring time designated plc ra setting parameter.
1026,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller,wdt error,program scan time exceeded wdt setting value designated plc ra setting parameter.
1027,review the constant scan time and low speed program execution time in the parameter in order to ensure the surplus time of constant scan sufficiently.,Mitsubishi,Logic Controller,prg. time,low speed program execution time designated plc ra setting parameter exceeded surplus time constant scan.
1028,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller,prg. time,scan time low speed scan type exceeded low speed execution monitoring time designated plc ra setting parameter.
1029,synchronize the programs and parameters of the control and standby system.,Mitsubishi,Logic Controller,prb. verify error,program parameter control standby system redundant system same.
1030,synchronize the operation statuses of the control and standby system.,Mitsubishi,Logic Controller,mode. verify error,operational status control standby system redundant system same.
1031,change the cpu modules in order of the standby system cpu module and control system cpu module.,Mitsubishi,Logic Controller,trk memory error,tracking memory fault cpu module detected initial processing.
1032,check the condition of the other stations.,Mitsubishi,Logic Controller,trk memory error,cpu module detected fault handshake tracking.
1033,check the control system condition.,Mitsubishi,Logic Controller,control exe.,standby system switched control system redundant system.
1034,check the control system condition.,Mitsubishi,Logic Controller,control wait,control system switched standby system redundant system.
1035,check the standby system condition.,Mitsubishi,Logic Controller,can't execute change,"since standby system error similar status redundant system, control system cannot switched standby system."
1036,this suggests a bus switching module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller,can't execute change,switching disabled bus switching module fault.
1037,check the remote i/o network setting.,Mitsubishi,Logic Controller,can't execute change,"initial processing, switching cannot executed since multiplex master station remote i/o network installed standby station."
1038,"read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller,multi cpu,"multiple cpu system, cpu module fault occurred cpu ""all station stop stop error plc"" selected operating mode."
1039,remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller,multi cpu,"multiple cpu system, qcpu function version mounted."
1040,"read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller,multi cpu,"multiple cpu system, stop error occurs cpu no.1 power-on cpu cannot start."
1041,"reset the cpu module and make a run again. if the same error is displayed again, this suggests any cpu module hardware fault.",Mitsubishi,Logic Controller,multi cpu,response communication target cpu module initial communication multiple cpu system.
1042,remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller,multi cpu,"multiple cpu system, qcpu function version mounted."
1043,"reset the cpu module and make a run again. if the same error is displayed again, this suggests any cpu module hardware fault.",Mitsubishi,Logic Controller,multi cpu,response communication target cpu module initial communication multiple cpu system.
1044,"read the individual information of the error, and replace the faulty cpu module.",Mitsubishi,Logic Controller,multi exe. error,"multiple cpu system, faulty cpu module mounted."
1045,replace the cpu of the function version a with the cpu of the function version b.,Mitsubishi,Logic Controller,multi exe. error,"multiple cpu system, qcpu function version mounted."
1046,do not reset any of the no. 2 to 4 cpu modules. reset the qcpu of cpu no.1 and restart up the multiple cpu system.,Mitsubishi,Logic Controller,multi exe. error,"multiple cpu system, cpu no. 2 4 reset power on."
1047,"read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller,multi cpu error,"multiple cpu system, cpu fault occurred cpu ""where system stop selected"" operation mode."
1048,"read the individual information of the error using a peripheral device, and check the program of its numerical value (annunciator number).",Mitsubishi,Logic Controller,f,annunciator f turned
1049,"read the individual information of the error using a peripheral device, and check the program of its numerical value (error number).",Mitsubishi,Logic Controller,chk err,error detected chk instruction.
1050,"set the parameter valid drive to the standard rom. then, switch power on again and perform boot operation from the standard rom.",Mitsubishi,Logic Controller,boot ok,storage data onto rom completed normally automatic write standard rom.
1051,check the details of the generated error by software package of applicable cpu module.,Mitsubishi,Logic Controller,cont. unit error,error occurred cpu module qcpu.
1052,change to prog. mode and correct the error.,Panasonic,FP0R,syntax error,program syntax error written.
1053,"change to prog. mode and correct the program so that one relay is not used for two or more ot instructions,or, set the duplicated output to “enable” in system register20.",Panasonic,FP0R,duplicated output error,two ot(out) instruction kp(keep) instruction programmed using relay.also occurs using timer/counter number.
1054,change to prog. mode and enter the two instructions which must be used in a pair in the correct positions.,Panasonic,FP0R,paired error,"instruction must used pair jump (jp lbl), one instruction either missing incorrect position."
1055,"change to prog. mode, check the system register settings, and change so that the settings and the instruction agree.",Panasonic,FP0R,parameter mismatch error,instruction written agree system register settings.
1056,change to prog. mode and enter the instruction into the correct area.,Panasonic,FP0R,program area error,instruction must written specific area (main program area subprogram area) written different area
1057,change to prog. mode and reduce the total number of steps for the program.,Panasonic,FP0R,compile memory full error,program large compile program memory.
1058,correct the program so that the high-level instructions executed in every scan and only at the leading edge are triggered separately.,Panasonic,FP0R,high-level instruction type error,"program, high-level instructions, execute every scan leading edge trigger, programmed triggered one contact."
1059,enter the correct combination of operands.,Panasonic,FP0R,high-level instruction operand combination error,incorrect operand instruction requires specific combination operand
1060,try to send the program again.,Panasonic,FP0R,program error,program may damaged.
1061,use the master memories created with the same model.,Panasonic,FP0R,master memory model unmatch error,model master memory different.
1062,"remove the master memory, and check whether the error turns off. when the error turned off, rewrite the master memory as its contents are damaged, and use it again. ",Panasonic,FP0R,user's rom error,"master memory cassette mounted, master memor cassette may damaged."
1063,"program the memory unit again and try to operate. if the same error is detected, try to operate with another memory unit.",Panasonic,FP0R,user's rom error,probably abnormality memory unit
1064,check the contents of the rom,Panasonic,FP0R,user's rom error,may problem installed rom.
1065,turn off the power and re-configure units referring to the hardware manual.,Panasonic,FP0R,unit installation error,unit installed exceed limitations.
1066,check the system register setting or initialize the system registers.,Panasonic,FP0R,system register error,probably abnormality system register.
1067,set a correct parameter.,Panasonic,FP0R,configuration parameter error,parameter error detected mewnet-w2 configuration area.
1068,turn off the power and check the noise conditions.,Panasonic,FP0R,interrupt error 1,interrupt occurred without interrupt request . hardware problem error due noise possible.
