,Fault,Diagnostic,Corrective Action,PLC,Model
215,internal error: not valid pointer.,in plcsim an attempt was made to load the last simulation in plcsim via the menu item simulation -> last simulation. ,create a new simulation via simulation -> new plc. the next time you run the last simulation the latest new simulation will be loaded without error message.,Siemens,STEP 7
216,there is an internal error in the system,project might be damaged,terminate application and restart,Siemens,STEP 7
217,there is an not repairable error in the system during the programming. the function can not be implemented,projid.pro might possibly exist when dearchiving.,copy/move projid.pro.,Siemens,STEP 7
218,"not repairable internal system error in refer to the file ""symlist.dbf"".",project might be damaged. computer might have crashed,save as ... with consistency check or recreate the project,Siemens,STEP 7
219,the object ... cannot be edited because it is currently opened by another application or another user.,"this message appears when you start the ""file > save as..."" function together with the ""with reorganization (slowly)"" option if there are still applications open (e.g. symbol table) in the project which is being reorganized.","before reorganizing, close all the applications in the project.",Siemens,STEP 7
220,the version 513 of the objekt xr00001 is not compatible in refer to the installed software.,legacy from v2 in xutil catalog,delete the xutil directory in the project path,Siemens,STEP 7
221,the data can only be read.,"this might be data, for example, from a project or library. the cause might be that there are no write rights for the directory or drive in which the data are located.",make sure that you have the appropriate rights to access the drive or directory where the data is located. do the virus scanning offline (i.e. at times when you are not working on your step 7 project) or disable the virus scanner on your computer.,Siemens,STEP 7
222,the data can only be read.,the data is being processed by a different application or by a different user.,save the modifications made in a different application and make sure that no other user processes this data at the time in question.,Siemens,STEP 7
223,the data are read-only.,"you have copied a data backup of a project from a cd onto your hard disk and now cannot open this project. the reason for this is that all the files of the project have the attribute ""write-protected"" set.","1. mark the project in the explorer, where is saved in the folder and click on the right mouse botton.
2. open in the context menu the ""properties"" and select ""security"".
3. here you can allow the ""read"" and other functions by ""permissions for administrators"".
4. click after on ""apply"" and ""ok"".",Siemens,STEP 7
224,the rights of write is missing in the directory.,"the directory in which the s7p file is located is write-protected.
not enough space on the disk < 100 bytes
if step 7 v4.x is concerned, then it might be that a file has not been deleted, which still specifies that the project is still on a write-protected drive.","remove the write-protection from all directories that have to do with the project.
create space on the disk
delete s7apromx.txt in the root directory of the project.",Siemens,STEP 7
225,problems with the offline folder.,this message may be due to the fact that the project has been dearchived on a computer and edited with an options package whose version is no longer compatible with the current step 7 version.,"first of all check the versions of all the options packages installed on your computer which are required for editing the project. you may need to install one or other update (service pack) or upgrade (new version). then make a copy of your project with ""file > save as..."" and the option ""with reorganization (slow)"".",Siemens,STEP 7
226,authorization of step 7 is not found.,no basic authorization installed. error occurs when attempting to start an installed options package. probably step 7 is only authorized as mini.,install basic authorization,Siemens,STEP 7
227,authorization of optional package is not found.,no user rights (authorization) found for the options software on drive c:.,"install the options authorization from the authorization floppy disk included in the delivery package. if you have lost the authorization (e.g. through a fault on the hard disk), you can install the emergency authorization to be able continue working for a limited period of time. you must then procure a replacement for the lost authorization during this limited time.",Siemens,STEP 7
228,authorization of optional package is not found.,win nt: insufficient access rights.,to operate s7 software under nt you need at least main user rights.,Siemens,STEP 7
229,access denied,"your have repeatedly loaded a program in the sps and now it is not possible to load the program again, also not after a new start","start the service ""server"" in the control panel.",Siemens,STEP 7
230,"there is no authorization for step 7. to operate this optional package, you require the authorization for ""step 7 v4.x"".",no authorization installed or the path in which the step 7 project is located is too long.,install the authorization or shorten the project path as appropriate.,Siemens,STEP 7
231,one or more objects of a type (%1!x!) cannot be represented. make sure that the required optional packages are installed.,there is an object in the project that has to be parameterized with an s7 options package. this options package is not installed.,"install the missing s7 options package.
please import the type file for the sensor module if961-enc4 configured on the fm456.",Siemens,STEP 7
232,the project contains objects of the optional package 'xxxx' that cannot be processed because the optional package is not installed or an outdated version is installed,"the project probably contains objects for which you need an options package that is not installed to process them, or a newer version of the options package.","please install the options package concerned.
in the simatic manager create a copy of your project (with file > save as..., option ""with reorganization (slow)"").",Siemens,STEP 7
233,create environment is not implemented.,simatic manager has been started double or computer has crashed.,"with v2.x, delete the *.dat files in the s7met directory. in any case, procure the latest correction version.",Siemens,STEP 7
234,not repairable internal system error.,the link could not be inserted. links are distorted in the project.,"use the function ""save as"" together with the option ""with reorganization (slowly)"".",Siemens,STEP 7
235,the project or parts of it are currently being edited by another application.,"this message appears when you start the ""file > reorganize..."" function if there is still an application open (e.g. symbol table) in the project which is being reorganized.","before reorganizing, close all the applications in the project.",Siemens,STEP 7
236,the project '%1' contains errors in the internal data structure.,"project data damage by a crash/power failure on the computer. with the ""details"" button you can receive more information on the error, if available.","1. close all the step 7 applications except the simatic manager. 2. with the menu command ""file > save as (with reorganization (slow)) "" create a of the project which you can then continue to work with. because of the faults in the existing project, this copy might not contain all the data of the original project.",Siemens,STEP 7
237,open of project: s7fupos: internal error during save of data of server s7ombstx.dll.,inconsistent project. application fm 453 has registered errors when saving the machine dbs. a possible cause is the shortage of storage space on the computer.,"1. close all the step 7 applications except the simatic manager. 2. with the menu command ""file > save as (with reorganization (slow)) "" create a of the project which you can then continue to work with. because of the faults in the existing project, this copy might not contain all the data of the original project.",Siemens,STEP 7
238,unable to open project data %1,idb defined as gdb in the symbol table.,"define idb correctly. in the case of v2.1, use save as… for the project.",Siemens,STEP 7
239,the directory c:\siemens\step7\s7proj\temp exist already.,the temporary sdbdata directory created must have been destroyed by the crash.,in the directory [drive]:\siemens\step7\s7temp delete the directory sdbdata including subdirectories.,Siemens,STEP 7
240,loopback - connecting are not allowed!,"loopback connections are not permitted. you can specify an identical address as local and remote user address, but then sdb generation is rejected with an error message.","problem (v4.02 and higher) is cleared with correction release k4.02.5. you can ignore this error message, because the communication functions despite this error message.",Siemens,STEP 7
241,unable to reach the module (z.b.) 413-2dp by means of the subnet assigned to the programming device/pc.,"in a new project, for example, a hardware upload was made from the cpu to the pg. in the attempt to immediately download this upload, this error message appears.  problem: under properties in options -> set pg/pc interface, 1 is preset as local user address on the mpi bus. but this does not match the address configured in the hardware upload and hence the error message.","under properties in options -> set pg/pc interface, set the local user address to 0 (or the one configured previously).",Siemens,STEP 7
242,"the data base is write-protected or there are not
enough memory.",xref with v2.1.0 + standard control,->correction k2.1.3 or higher,Siemens,STEP 7
243,two modules could not be translated back.,xref with v2.1.0 + standard control,->correction k2.1.3 or higher,Siemens,STEP 7
244,the selected button can not be executed for the selected menu.,you have selected a block folder and triggered printing.,"this is how you print out the reference data for the blocks contained in the folder:
1. mark the block folder.
2. select the menu command options > reference data > display. update reference data if it is not up to date.",Siemens,STEP 7
245,the selected button can not be executed for the selected menu.,you have selected a block folder and triggered printing.,"this is how you print out the all the blocks of the container with the editor with which they have been created:                               1. open the block folder.
2. select all the blocks (e.g. via the menu command edit > select all).
3. select the menu command file > print > object.",Siemens,STEP 7
246,the symbol table is being by another process.,"in the window that opens, the symbols are greyed out since editing is not possible. the symbol editor does not show any changes (it is not possible to save the table) and it is not possible to access the symbols.","make the changes directly in the symbol table and save it. after saving the table, you can edit the symbols in the lad/fbd/stl editor after closing and opening the dialog box again.
if you want to edit the symbols directly in the lad/fbd/stl editor, close the symbol editor and reopen the dialog box ""edit symbols"" in the lad/fbd/stl editor.",Siemens,STEP 7
247,the symbol table is occupied by another process,"in this case you can no longer edit, delete or import the symbol table. the symbol table is not occupied by any other application for writing. you have stored the project locally on the hard disk. the same error is also displayed with the ""save with reorganization"" function of the project.","in order to control this, check your project:
1. in each project there is a ""..\ydbs"" directory where all the symbol lists are stored.
2. use explorer to find files with the suffix .dbf   tmp in this and all subordinate directories.
3. terminate the step7 applications and delete these files. then you can edit all the symbol lists again.
it is imperative to make sure that you do not delete other files by mistake in the project, because this could destroy the project.",Siemens,STEP 7
248,the symbol table is occupied by another process,"in this case you can no longer edit, delete or import the symbol table. the symbol table is not occupied by any other application for writing. you have stored the project locally on the hard disk. the same error is also displayed with the ""save with reorganization"" function of the project.","1. first of all try closing all the step 7 applications including the simatic manager.
2. if editing the symbol table continues to be impossible, then please reboot your computer to make sure that all the step 7 applications have been closed. then open the symbol table again.
3. if none of the above steps is successful, open the ""..\ydb"" path mentioned above in the project directory. in this directory delete any files with the file name ""deleted.txt"" and ""update.txt"" and a size of 0 kb and any empty folders. you will then be able to edit the symbol table again",Siemens,STEP 7
249,internal error: incorrect object id.,the symtabs function has failed - ambiguous entry in the symbol list for fc names.,delete the line for the fc in the symbol table.,Siemens,STEP 7
250,internal error: incorrect object id.,"when calling an fb, a db was assigned that is already assigned to
another fb in the symbol table.","assign a different db in the call or correct the assignment in the symbol
table.",Siemens,STEP 7
251,error by opening of a file.,the file either has no valid b+c287trieve format or it is damaged.,replace the file or delete it.,Siemens,STEP 7
252,the reference data could no be generated.,the data medium is write-protected.,remove write-protection.,Siemens,STEP 7
253,the reference data could no be generated.,under nt: possibly insufficient access rights.,you need at least main user rights.,Siemens,STEP 7
254,unable to copy the block %2.,the obxy is not supported by the cpu.,"this obxy cannot and must not be downloaded into this cpu. you can possibly use another obxy with a similar function, which is suitable for this cpu and then download it.",Siemens,STEP 7
255,unable to copy the block %2.,when programming an eprom via an external prommer: the prommer cable is plugged in incorrectly.,plug in the prommer cable so that the connector with the yellow sticker is connected to the prommer.,Siemens,STEP 7
256,unable to copy the block %2. do you want to continue the copy procedure?,a block of this type already exists and it may not be overwritten.,delete the equivalent block in the online database and repeat the transfer.,Siemens,STEP 7
257,unable to copy the block %2. do you want to continue the copy procedure?,the automation system is in the run operating mode.,put the automation system into an operating mode that permits copying.,Siemens,STEP 7
258,unable to copy the block %2. do you want to continue the copy procedure?,"a block of this type and number is not permitted on the automation
system.",check whether a block of this type and this number may be copied onto an automation system of the present type.,Siemens,STEP 7
259,unable to copy the block %2. do you want to continue the copy procedure?,"the block is using operands beyond the area of the cpu (e.g. ew 128
with s7-300 cpu).",check the block with reference to the addresses used whether they do not exceed the permitted address area in the cpu implemented.,Siemens,STEP 7
260,unable to copy the block %2. do you want to continue the copy procedure?,the block is using statements that are not realized in the cpu (e.g. ent with s7-300 cpu).,check the block with reference to the commands used based on the operations list for the cpu implemented.,Siemens,STEP 7
261,unable to copy the block %2. do you want to continue the copy procedure?,the block has to much local data (e.g. more than 256 bytes with s7-300 cpu).,"when implementing an s7-300, you must reduce the local data area for this block. if you implement an s7-400 cpu, you can parameterize the necessary local data area for each run level.",Siemens,STEP 7
262,unable to copy the block %2. do you want to continue the copy procedure?,"referenced block sfc, sfb is not permitted in this module.",check whether the blocks that are to be downloaded are permitted on the cpu concerned.,Siemens,STEP 7
263,the block %2 is being processed by another application or another user at the moment.\ndo  you want to create the reference data for the saved version of the block?,multi-users: the block specified is being processed at the moment by another application or by another user. you can create a copy of the last version saved or  cancel the function.,"if you are working with several colleagues on your s7 project, then it is recommended not to process this block without prior synchronization with your colleagues.",Siemens,STEP 7
264,the block %2 is being processed by another application or another user at the moment.\ndo  you want to create the reference data for the saved version of the block?,single users: the block is opened online as offline.,close the block once; online or offline.,Siemens,STEP 7
265,the order was interrupted to the ts-adapter because of transmission error.,the initialization string is not correct or in this form does not work together with the modem connected to the system.,the initialization string in the ts adapter must be modified in the direct operating mode so that it matches the modem.,Siemens,STEP 7
266,the order was interrupted to the ts-adapter because of transmission error.,on the system there is not a ts adapter but a pc adapter on the modem. the ts adapter has order number 6es7972-0ca3x-0xa0,exchange the adapter for a ts adapter.,Siemens,STEP 7
267,the order was interrupted to the ts-adapter because of transmission error.,possibly the terminator on the profibus cable on the system side (teleservice) is switched on.,switch off the bus terminator.,Siemens,STEP 7
268,the order was interrupted to the ts-adapter because of transmission error.,possible the modem is sending too much information to the ts adapter so that it doesn't get the connect. (occurs with v5 adapters),add w0 to the initstring in the adapter (this suppresses the sending of extended data),Siemens,STEP 7
269,the order was interrupted to the ts-adapter because of transmission error.,"if you attempt to get connected via long telephone routes (abroad), then it might happen that some feedback messages have too long a runtime.","in teleservice under options -> settings -> monitoring times, change the value for acknowledgment/signal from automatic to 5000ms / 4000ms.",Siemens,STEP 7
270,"the tapi-order was closed with the error ""order failure"".",basically communication between (local) pc and modem (via the serial connection) is not correct or cannot even be started.,check the connection between the (local) pc and modem for both hardware and software/driver faults.,Siemens,STEP 7
271,"the tapi-order was closed with the error ""order failure"".","under windows (start --> settings --> control panel --> modems) an incorrect (or no) modem driver has been installed, which does not work in conjunction with the modem connected.",install the appropriate modem driver for this modem. also set this new modem in teleservice under set connection ---> modem (double-click the telephone book entry and then select the modem item).,Siemens,STEP 7
272,"the tapi-order was closed with the error ""order failure"".",the wrong modem driver was selected under teleservice from the selection list of modems that are already installed under windows.,set the correct modem driver in the selection list.,Siemens,STEP 7
273,"the tapi-order was closed with the error ""order failure"".",the modem is not connected to a serial interface (or to the wrong one).,connect the modem to the correct serial interface.,Siemens,STEP 7
274,"the tapi-order was closed with the error ""order failure"".",the modem is switched off.,switch on the modem.,Siemens,STEP 7
275,data basis could not be started.,"occurs as a consequence of message 256:94 and details 256:24/256:63 when executing the function ""reorganize"" or ""save as… with consistency check"".
this occurs when a link is lost in the sybase database.","the problem can be solved by deleting the file amdbase.log. search in your project path for the log file of the sybase database (amdbase.db). warning: if this file does not exist, then search the project for log or loc files.",Siemens,STEP 7
276,at least one of the selected variables cannot be inserted at this point.,"if, while you are processing a project in step 7 v5.3 which has been created with step 7 v5.1 and the error message described above appears in the lad/stl/fbd editor when you insert a declaration line within an fb or fc, please check the names of the formal parameters in the declaration line for the block in question. this could be due to the fact that the name ""ret_val"" has been assigned to a formal parameter (in, out, in_out, stat or temp variable).","in this event, the name ""ret_val"" must be renamed.
1. from step 7 version v5.2 onwards, users may no longer define the key term ""ret_val"" for the formal parameters. version v5.2 still supported the entry ""ret_val"" in the declaration line in step 7 projects which were created in v5.1 and did not stop the block.
2. however, step 7 version v5.3 no longer supports the name ""ret_val"" in the declaration line, and the behavior described above occurs.",Siemens,STEP 7
277,"om td/op: data basis conflict of version
file: c:\[step7-pfad]\[projektname]\s7tdop.dbf has the version 50000.
this program expected the version 10000.",the versions of step 7 and protool are incompatible with those of the project.  step 7 is v4.02.x and protool v5.,upgrade step 7 to v5.x or deinstall protool and install v4.02 of protool,Siemens,STEP 7
278,unable to insert the object.,you have tried to slot an object that is not available (e.g. the header for an object group or module class).,"select an object (subrack, module, interface module...) from the hardware catalog, which you can slot in the required location.",Siemens,STEP 7
279,changes cannot be made. save your changes in other applications,"the error message indicates that access to the object is not possible at the moment and that the object could not be blocked. this error message can have various causes:
1. the object is currently being processed by another application or user and has therefore been blocked.
2. there is insufficient memory available.","the following steps permit you to process the object:
1. save the changes made in all other applications and make sure that no other user is currently processing this object.
2. make sure that there is sufficient virtual memory on your computer, see in this case the informations of the readme file of step 7 by 3.2 memory requirements.",Siemens,STEP 7
280,creating the configuration data failed.,hard disk is full.,deleted all the unnecessary files on the hard disk.,Siemens,STEP 7
281,creating the configuration data failed.,"no folder ""...siemens\step7\s7tmp"" available or the folder is write- protected.","remove the write-protection from the folder ""...siemens\step7\s7tmp"" or create the folder.",Siemens,STEP 7
282,creating the configuration data failed.,s7 program or m7 program container is missing.,create s7 program or m7 program container.,Siemens,STEP 7
283,creating the configuration data failed.,defective project?,"use ""save as... with reorganization""",Siemens,STEP 7
284,creating the configuration data failed.,"the compilation (= creation of the configuration data) has been
interrupted.",reinstall step 7.,Siemens,STEP 7
285,error attempting to generate the configuration data. message refers to the v2-projects by save as with reorganization.,subnet addresses of different networks are identical.,check the subnet addresses and make appropriate corrections in the case of identical subnet addresses.,Siemens,STEP 7
286,no changes can be made in this station.,no more modules can be inserted in the hw config.,"use ""save as... with reorganization"" for the project. please see also the instruction by the error message 256:92.",Siemens,STEP 7
287,another application made changes to your station. close this station and re-open it.,"another s7 application has changed, for example, via network, the station currently being processed. the changed objects (subrack, modules, slaves, etc.) can no longer be displayed.
the station has been blocked for further processing.",you can remove the block by closing the station and re-opening it. this makes the changes of the other application effective.,Siemens,STEP 7
288,error by programming of error diagnostic data for <name of variable>.,"group message, behind it detailed messages are listed that occurred during the last function executed.","please press the ""details"" button and analyze the detailed messages.",Siemens,STEP 7
289,the start of an application has occurred an error.,message appears when opening a higraph source. with the following software constellation: step 7 v5.0 + sp 3 s7-higraph v4.01.1 s7 project created with s7-higraph v5.x,cleared with k4.01.2.,Siemens,STEP 7
290,address is not correct.,you have selected a user address that is already occupied.,please select another address or connect your user to another subnetwork.,Siemens,STEP 7
291,"the bit rate of 187,5 kbit/s for the modul mbk-p is not supported in station simatic 400(1).","in step7 v5+sp3 and higher the baud rate must not be written with a comma, e.g. 187,5_supp =1","open and edit the file: enter '187.5_supp =1' instead of '187,5_supp =1'.
execute options -> update catalog.",Siemens,STEP 7
292,"file name entered is not valid, or project is invalid, if you attempt to open a project.","this message appears when you stored your project on a network drive which is connected to the following path via the internet explorer or a logon script:
\\<servername>.<dns-suffix>\<share> or
\\<ip address>\<share>.
however, this path cannot be found since the network connection is stored only symbolically in the registry.","in order to be able to open your project, please connect the share (without the domain name) via
\\<servername>\<share> (example: \\computer\share).",Siemens,STEP 7
293,projects which are opened can not be archived. make sure that in non step 7 application objects of the projects ... are opened in the directory c:...,"the reason for this error message are blocked files, which are also blocked though all the windows of editors and projects are closed. this is possible when the program is active and the last access was to the archived project. souch programs are not always to see as user window.","with wincc or wincc flexible will be started a sql server which should be stopped. you will find this in the task bar. you will also find here icons of wincc flexible, which are mini web or smart server. if you will stop these applications the archiving should be possible again. if not, then start the task manager and check in the process list whether the process ""hmies.exe"" is active. if you delete this process, then the archiving should be possible again.",Siemens,STEP 7
294,unable to retrieve the project. the archive file might be defective.,"the archive file has not been created with pkzip. in particular archives that have been created with winzip or ""pkzip for windows"" and include ""long file names"" can lead to this error.",dearchive using the archiving program with which the archive was created.,Siemens,STEP 7
295,unable to retrieve the project. the archive file might be defective.,the archive file has been created with a version of pkzip that is newer than the version of pkunzip installed on this computer.,"if you are using an old version of pkunzip, then install the latest version.",Siemens,STEP 7
296,unable to retrieve the project. the archive file might be defective.,the archive file is damaged.,"try to get a good copy of your archive file. if this is not possible, you can try to save what is possible to save using the repair option of pkzip.
1. start the ms-dos prompt and enter the command 'pkzipfix archiv'. a file is created called pkfixed.zip - if pkzipfix can even identify the file as being zip-compatible. from the simatic manager dearchive the file pkfixed.zip instead of your original archive file.",Siemens,STEP 7
297,unable to retrieve the project. the archive file might be defective.,"the data medium or the directory in which the dearchived project is to be stored is write-protected, or you have no write authorization for the network drive.",remove the write-protection or obtain write authorization for the network drive or dearchive the project into a different directory.,Siemens,STEP 7
298,"the fb is not available
the instance declaration is missing","if during compilation in s7-pdiag the mentioned error message, then it is probably the case that the s7-pdiag blocks have also been copied from another step 7 during the copying procedure. this is not permissible, because the associated sfbs are then no longer up to date.","1. delete all sfbs. open and save the fbs, fcs and obs, which fetches the sfbs from the current library.
2. now compile the blocks of the s7 program again with s7-diag, which should solve the problem.",Siemens,STEP 7
299,"the fb is not available
the instance declaration is missing","if during compilation in s7-pdiag the mentioned error message, then it is probably the case that the s7-pdiag blocks have also been copied from another step 7 during the copying procedure. this is not permissible, because the associated sfbs are then no longer up to date.",make the check block consistency and compile the complete step 7 program.,Siemens,STEP 7
300,"invalid data type..."",",the error message is probably caused by an associated value with an invalid data type. please also refer to the information in the online help of s7-diag concerning the data types that are valid for associated values.,"excerpt of the online help of s7-pdiag:
""this associated value can have a parameter of the type bool, byte, char, word, int, dword, dint or real from the e, a, m or db areas. likewise you can enter local variables of an fb to which an error definition is attached. these are extended upon generation according to the type instance concept.",Siemens,STEP 7
301,the registry database is not set up correctly for the simatic manager. ,installation is faulty.,install step 7 again.,Siemens,STEP 7
302,no objects can be copied or moved from projects/libraries of the current version to projects/libraries of version 2.x.,"in step 7 there is no downward compatibility, the data management in v2 and >v3 is not the same, so blocks created with step 7 v3 or higher cannot be copied or moved into v2.x projects .",an attempt was made to copy or move an object from a version v3 project or from a version v3 library into a version v2 project or library. this is not possible because of incompatibility.,Siemens,STEP 7
303,"the project or the library  '%1' is on a write-
protected medium.",the project is either located on a write-protected floppy disk or you do not have write authorization for the drive.,remove the write-protection if you want to modify objects in this project. please see the instruction by error message 256:92.,Siemens,STEP 7
304,"the project or the library  '%1' is on a write-
protected medium.",the project catalog was released in the windows explorer with read/write access.,release higher-level catalog of the project  (e.g. step7\s7proj) for access via network drive.,Siemens,STEP 7
305,the internet explorer is not installed in your pc.,step 7 v5 has been installed without the internet explorer and you are trying to start the online help.,please install the internet explorer v4.0 and then reinstall step 7.,Siemens,STEP 7
306,the internet explorer is not installed in your pc.,the online help was started and the internet explorer was installed after the installation of step 7.,reinstall step 7.,Siemens,STEP 7
307,the diagnostic block could not be created.,"standard blocks in the program originate from the plc and not from the library.
if the project has been created per upload by the plc with an earlier version of step 7 or standard blocks have been copied from the plc into the offline program.","check your interface to the user block.
if your user program contains standard blocks with default symbolic, then please delete these sfbs and sfcs and reinsert them from the library. this corrects the interface of these blocks.",Siemens,STEP 7
308,while reporting a system error: an internal error has ocurred,the internal error occurs while the reference data is being regenerated.,"you can regenerate the fb49 and db49 in the hardware-configuration as follows:
1. highlight the cpu with the cursor. under ""extras > reporting system errors... > register: general"", you can now newly generate the diagnostics- fb and the diagnostics-db. finally, save and translate the hardware configuration once more.
2. you can also newly generate the diagnostics-fb and the diagnostics-db by means of ""save and translate"" if you change the following setting: under ""station > properties ... > register: settings"" the option ""calling when saving and translating"" has to be activated.",Siemens,STEP 7
309,inconsistent of hardware configuration,the hardware configuration is either inconsistent or it was made changing which are not still save and compiled.,"if it is not possible to compile the hardware configuration after this message, so make a little change in the hardware configuration. after it is possible again to save and compile.",Siemens,STEP 7
310,no connection to fm355/455.,old firmware on the fm.,upgrade the firmware of fm.,Siemens,STEP 7
311,the authorisation for simatic pdm is not installed. simatic pdm could not be started.,authorization permitting you to integrate simatic pdm in step 7 is missing. this authorization is an option authorization that has to be installed in addition to the basic authorization of simatic pdm.,you must install the additional authorization for integrating simatic pdm in step 7.,Siemens,STEP 7
312,system error 33,this meesage appears during the upload of the hardware configuration. it is possible that the load of the sdbs was not complete or incorrect.,make a reset of the cpu modul and load the hardware configuration of the offline project again.,Siemens,STEP 7
313,"an error occured while creating or interpreting the system sdb's.   "".
error while creating systemdata.   "".","regarding mentioned messages occur while saving and translating in hw config if the following applies:
1. you projected and assigned a cp to a subnet in your hardware configuration.
2. files with the extension .""err"" will be deleted by some optimization programs - like e.g. tuneup.","step7 has to be reinstalled or the missing "".err"" files have to be copied from a different computer in order to be able to translate the hardware configuration again.",Siemens,STEP 7
314,error of protokol,job jam on the cpu.,in the hw config increase the setting for the communications load for thecpu.,Siemens,STEP 7
315,error during notice by module status of cpu400.,"a pqw is being monitored. you cannot read back pqws, the cpu then reports this error.",monitor values with vat and wait for new cpus.,Siemens,STEP 7
316,error of data: the reference order is not available.,"when controlling using variable monitoring it might happen that if too many control jobs are sent to the cpu, they are rejected by the cpu because its buffer is full.",acknowledge the message and reduce the frequency of control jobs.,Siemens,STEP 7
317,"the time limit is exceeded in process
operating.",communications load is too high.,increase the communications load of the cpu from (default) 20% to 50%.,Siemens,STEP 7
318,"the time limit is exceeded in process
operating.","message appears with the function ""control via vat"" to an address from the memory areas i, o, m, timer, counter, db, which is not available in the broadest sense.","please check the syntax of the address in the vat, or whether the address is available in the system or perhaps not addressable (wiring fault, hardware fault).",Siemens,STEP 7
319,"an error in the rules of coordinating has
occured.","when attempting to load system data, in the background a variable table was still open online.",close the variable table and retransfer the system data.,Siemens,STEP 7
320,the ob can not be copied because the belong layer is not available.,"message comes from a cpu. an attempt is being made to transfer an ob onto this cpu, which is not permissible.","if possible, rename the ob or even delete it in the offline database and retrigger the transfer.",Siemens,STEP 7
321,an error in the rules of coordinating has occured.,occurs if a block that is to be overwritten online is still being accessed. in v4.01 with blocks in the call environment.,"deactivate the setting ""call path with test/call environment"", then the block can be downloaded.",Siemens,STEP 7
322,an error in the rules of coordinating has occured.,occurs when an object is accessed online (also vat).,close everything except hw config.,Siemens,STEP 7
323,error during opening of a empty document. error during opening of a symbolic table.,an incompatible opc manager is installed. in the system path of windows vcf1.lic is responsible for this.,delete this file and the file vcf132.ocx and reinstall step 7.,Siemens,STEP 7
324,"setup does not start with error message: in function ""sdbitmap"":unable to crate dialog make sure the _isres.dll is in _setup.lib",the _isres.dll is needed for switching languages.,"start setup with the extension  ol:b, then the setup is forced to start in english.",Siemens,STEP 7
325,error during compilation of a modul in s7-300. the module ob1 could not be copied.,"this message appears, when the defined variable (marker, in- or output) in a module is not in the power range of the cpu.","example, this message appears if the number of outputs is 8192 byte by the cpu and you have defined a variable outside of this range. check the addresses with the definition of your variables.",Siemens,STEP 7
326,the requested informations are not available.,number of possible connections has been exceeded.,check the connections and reduce where appropriate. static connections can be converted into dynamic connections.,Siemens,STEP 7
327,the protocols of communication software (s7dos) and the interface module (cp) are not compatible.,the customer has a step 7 v5+sp1 + recent pdm and a cp 443-5 ext > v2.7. the new rpc 7 protocol is used for data record routing between the cp and s7dos. unfortunately  the cp up to version v2.7 does not support this function.,upgrade cp 443-5 to a version >v2.7.,Siemens,STEP 7
328,the protocols of communication software (s7dos) and the interface module (cp) are not compatible.,"the user is using the correct components step 7 v5 + sp2 + pdm, but has a cp that does not have the dsgw.",check the configuration and replace the cp being used with a different cp that has this function.,Siemens,STEP 7
329,"error message by diagnostic: ""profibus/mpi network diagnostic"".
error: requested parameter could not be read from the register data basis!",firmware/driver error,this behavior no longer occurs in softnet profibus s7 v5.0.,Siemens,STEP 7
330,incompatible versionen by s7otbldx.dll and s7otblsx.dll.,s7 applications are still running at setup of step 7.,please close all s7 applications and restart setup.,Siemens,STEP 7
331,"incompatible versionen by s7otbldx.dll and
s7otblsx.dll.",step 7 has been installed on a computer on which an s7 options package or version of protool /win cc is already installed which is not compatible with the version of step 7.,"please search for ""s7ot*.*"" on all your local drives and delete them. then please restart the setup of step 7.",Siemens,STEP 7
332,major fault t01:c01 - power-up fault: power lost and restored in run mode.,the controller that is powered on is in run mode.,execute the power-up handler.,Allen Bradely,Studio 5000 Logix Designer
333,minor fault t01:c02 - power-up fault: ac power loss detected. chassis active until dc power cannot be maintained.,ac power loss detected. chassis active until dc power cannot be maintained.,legacy. now an unused fault code.,Allen Bradely,Studio 5000 Logix Designer
334,minor fault t01:c15 - power-up fault: i/o power fault detected.,"a 1769 power supply is connected directly to the controller’s 1768 compactbus with an invalid configuration.
the 1768 power supply that provides power to  the controller has failed.","remove the power supply from the 1768 compactbus and cycle power to the system.
replace the power supply.",Allen Bradely,Studio 5000 Logix Designer
335,major fault t01:c16 - power-up fault: i/o communications configuration fault detected.,i/o communication configuration fault detected. (compactlogix™ 1768-l4x controllers only.),reconfigure the number of communication modules on the 1768 bus side of the controller,Allen Bradely,Studio 5000 Logix Designer
336,minor fault t01:c29 - power-up fault: voltage has exceeded operating limits.,voltage has exceeded operating limits.,legacy. now an unused fault code.,Allen Bradely,Studio 5000 Logix Designer
337,major fault t01:c40 - power-up fault: energy storage module/battery failed during power down.,"if the controller uses a battery, the battery does not contain enough charge to save the user program on power-down.

if the controller uses an esm (energy storage module), the esm does not contain enough charge to save the user program on power-down.","for controllers that use a battery, replace the battery.
for controllers that use an esm (energy storage module):
• allow the esm to charge fully before powering down the controller.
• replace the esm if the esm is removable, or replace the controller if the esm is not removable.
",Allen Bradely,Studio 5000 Logix Designer
338,major fault t01:c60 - power-up fault: non-recoverable fault.,"for a controller with no memory card installed, the controller:
- detected a nonrecoverable fault.
- cleared the project from memory.","1. clear the fault.
2. download the project.
3. change to remote run or run mode.",Allen Bradely,Studio 5000 Logix Designer
339,major fault t01:c61 - power-up fault: non-recoverable fault with saved diagnostic information.,"for a controller with a memory card installed, the controller:
•  detected a nonrecoverable fault.
•  wrote diagnostic information to the memory card.
•  cleared the project from memory.","1. clear the fault.
2. download the project.
3. change to remote run or run mode.",Allen Bradely,Studio 5000 Logix Designer
340,major fault t01:c62 - power-up fault: non-recoverable fault with saved diagnostic information and stored user program.,"for a controller with a secure digital (sd) card installed, the controller:
• detected a nonrecoverable fault.
• wrote diagnostic information to the memory card.","1. clear the fault.
2. download the project.
3. change to remote run or run mode.
if the fault persists, contact rockwell automation support.",Allen Bradely,Studio 5000 Logix Designer
341,minor fault t3:c0 - i/o fault: compact i/o end cap missing.,compact i/o™ end cap missing.,install the end cap.,Allen Bradely,Studio 5000 Logix Designer
342,minor fault t03:c01 - i/o fault: pointbus backplane bus off.,pointbus™ backplane bus off condition. the connections between the controller and the i/o modules are broken.,"complete these steps to identify the source of the bus off fault:
1.  the number of local expansion modules in the project matches the number of modules that are physically installed in the system.
2.  all mounting bases are locked and i/o modules are securely installed on mounting bases.
3. all 1734 point i/o™ modules are configured to use the autobaud rate.",Allen Bradely,Studio 5000 Logix Designer
343,major fault t03:c16 - i/o fault: i/o module connection failed on required module.,a required i/o module connection failed.,"verify the following:
• i/o module is in the chassis.
• electronic keying requirements.
• controller properties major fault tab and the module properties connection tab for more information about the fault.",Allen Bradely,Studio 5000 Logix Designer
344,major fault t03:c20 - i/o fault: unable to read controlbus™ chassis information.  chassis may be bad.,possible fault with the chassis.,not recoverable. replace the chassis.,Allen Bradely,Studio 5000 Logix Designer
345,major fault t03:c21 - i/o fault: unable to read controlbus chassis information. chassis may be bad.,possible fault with the chassis.,not recoverable. replace the chassis.,Allen Bradely,Studio 5000 Logix Designer
346,major fault t03:c23 - i/o fault: at least one required connection not established before going into run mode.,at least one required connection was not established before going to run mode.,wait for the controller i/o light to turn green before changing to run mode.,Allen Bradely,Studio 5000 Logix Designer
347,major fault t03:c32 - i/o fault: controller failed to open an i/o connection to a fault-tolerant i/o module because its partner controller is in a primary state.,the controller failed to open an i/o connection to a fault-tolerant i/o module because its partner controller is in a primary state.,"• make sure that the redundancy module is correctly inserted and connected.
• synchronize the redundancy controllers so that only one controller is in the primary state.",Allen Bradely,Studio 5000 Logix Designer
348,minor fault t03:c94 - i/o fault: module rpi overlap detected.,the current rpi update of an i/o module overlaps with its previous rpi update.,set the rpi rate of the i/o modules to a higher numerical value. rockwell automation recommends that the compactlogix™ 5370 l2 and compactlogix 5370 l3 control systems do not run with module rpi overlap faults.,Allen Bradely,Studio 5000 Logix Designer
349,minor fault t03:c100 - i/o fault: i/o module does not support data integrity.,the i/o module does not support data integrity.,legacy. now an unused fault code.,Allen Bradely,Studio 5000 Logix Designer
350,minor fault t04:c04 - program fault: arithmetic overflow.  result of an arithmetic instruction out of range.,the result of an arithmetic operation is out of range.,examine the arithmetic operations (order) or adjust the values.,Allen Bradely,Studio 5000 Logix Designer
351,minor fault t04:c05 - program fault: gsv/ssv object address invalid.,"in a gsv/ssv instruction, the specified instance was not found.",check the instance name.,Allen Bradely,Studio 5000 Logix Designer
352,minor fault t04:c06 - program fault: gsv/ssv operand invalid.,"in a gsv/ssv instruction, either the:
• specified class name is not supported.
• specified attribute name is not valid.",check the class name and attribute name.,Allen Bradely,Studio 5000 Logix Designer
353,minor fault t04:c07 - program fault: gsv/ssv destination tag too small to hold all data.,the gsv/ssv destination tag was too small to hold the data.,fix the destination so it has enough space.,Allen Bradely,Studio 5000 Logix Designer
354,major fault t04:c16 - program fault: unknown instruction encountered.,unknown instruction encountered.,remove the unknown instruction. this probably happened due to a program conversion process.,Allen Bradely,Studio 5000 Logix Designer
355,"major fault t04:c20 - program fault: array subscript too large, or control data type pos or len invalid.",the array subscript is too large or the control data type .pos or .len value is invalid.,adjust the value to be within the valid range. do not exceed the array size or go beyond the dimensions defined.,Allen Bradely,Studio 5000 Logix Designer
356,major fault t04:c21 - program fault: control data type len or pos less than 0.,control structure .len or .pos < 0.,adjust the value so it is > 0.,Allen Bradely,Studio 5000 Logix Designer
