,Fault,Diagnostic,Corrective Action,PLC,Model
if you are using a 1756-dhrio module, verify that the channel type selected in the software (dh+™ or remote i/o network) matches the module’s rotary switch settings.",Allen Bradely,Studio 5000 Logix Designer
510,partial data transferred.,only part of the expected data was transferred.,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.,Allen Bradely,Studio 5000 Logix Designer
511,messaging connection lost.,the messaging connection was lost.,"a service request is unconnected, but should be connected.",Allen Bradely,Studio 5000 Logix Designer
512,service request error: unsupported service,the controller is attempting to request a service from the module that is not supported by the module.,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application.,Allen Bradely,Studio 5000 Logix Designer
513,module configuration rejected: parameter error.,"the configuration for the module is invalid. the module configuration may have been changed in the data monitor or programmatically.
","• additional fault information for this fault will be displayed as a hex code on the connection tab.you may have to correct multiple parameters before this fault is cleared and the module is connected.
• verify that the configuration is valid by using the module configuration software to validate your configuration. consult the module documentation for a list of fault codes to determine the configuration parameter that is in error.",Allen Bradely,Studio 5000 Logix Designer
514,an attribute in the get_attributes_list or set_attributes_list has a non-zero status.,"possible causes include the following.
• a connection is being created where the connection type is invalid.
• an object attribute or tag value is invalid.
","if an object attribute or tag is invalid, export the logix designer application file, then re-import it. reschedule the controlnet® network after re-importing if applicable.",Allen Bradely,Studio 5000 Logix Designer
515,object already in requested mode or state,the object is already in the mode/state being requested by the service.,you do not have to request a mode/state because the object is already in the requested mode/state.,Allen Bradely,Studio 5000 Logix Designer
516,service request error: invalid mode or state for service request.,the controller is attempting to request a service from the module and has received an error. ,"first, verify that the module is not faulted. 
for an i/o module, this may indicate that the module has one of the following conditions:
• limited communication is possible, but the module has a major fault.
• a firmware update needs to be completed or is currently being completed.",Allen Bradely,Studio 5000 Logix Designer
517,object already exists,an object instance is created where the instance already exists.,use a different object instance number.,Allen Bradely,Studio 5000 Logix Designer
518,attribute value not settable.,a msg instruction is configured to change an attribute that cannot be changed.,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer
519,access permission denied for requested service.,a msg instruction has been configured to delete a map object that cannot be deleted.,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer
520,mode or state of module does not allow object to perform requested service.,the state of the device prevents a service request from being handled.,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer
521,reply data too large.,"the reply to a message has a data size that is too large for the destination.
",change the destination to a tag that can handle the data size and type being returned.,Allen Bradely,Studio 5000 Logix Designer
522,requested service specifies an operation that is going to fragment a primitive data value.,"the service specified an operation that is going to fragment a primitive data value, i.e. half a real data type.
the service is operating on data that is too large for the underlying communication size limits.","the size of the data being read or written must be rounded to the next primitive data type size. 
",Allen Bradely,Studio 5000 Logix Designer
523,module configuration rejected: data size too small.,"the configuration for the module is invalid. not enough configuration data was sent.
",verify that the correct module is being targeted.,Allen Bradely,Studio 5000 Logix Designer
524,undefined or unsupported attribute.,a msg instruction is configured to change an attribute that does not exist.,see the device user manual for available programming options.,Allen Bradely,Studio 5000 Logix Designer
525,module configuration rejected: data size too large.,"the configuration for the module is invalid. too much configuration data was sent.
",verify that the correct module is being targeted.,Allen Bradely,Studio 5000 Logix Designer
526,connection request error: module in use.,the connection being accessed is already in use. ,"check for these conditions:
• the controller is attempting to make a specific connection to a module and the module cannot support more than one of these connections.
• the target of a connection recognizes that the owner is attempting to remake a connection that is already running.",Allen Bradely,Studio 5000 Logix Designer
527,service request error: cip™ transport class not supported.,this  indicates that the controller is requesting a transport class that is not supported by the module.,"check for these conditions:
• the controller is requesting services not supported by the module.
• the module in use (that is, the physical module) is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of logix designer application. 
",Allen Bradely,Studio 5000 Logix Designer
528,connection request error: module owned and configured by another controller. module may accept only one connection if unicast is used.,"an ownership conflict occurred for the connection.

",configure both the owner and the listen only connection as multicast.,Allen Bradely,Studio 5000 Logix Designer
529,connection request error: target connection not found.,a connection being accessed was not found.,check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application. ,Allen Bradely,Studio 5000 Logix Designer
530,connection request error: connection type (multicast/unicast) not supported.,the controller is requesting a connection type that is not supported by the module.,check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer
531,connection request error: invalid connection size.,the connection size is inconsistent with the expected size. ,"additional error information for this fault will be displayed as the tag name associated with the connection instance number that has the fault.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.
if the module is a 1756 controlnet module, verify that the chassis size is correct. for remote i/o adapters, verify that the rack size and rack density is correct.",Allen Bradely,Studio 5000 Logix Designer
532,connection request error: module not configured.,"the controller is attempting to set up a listen only connection with the module and cannot because the module has not been configured and connected to by an owner (for example, another controller)."," this controller is not an owner of this module because it is attempting to establish a listen only connection, which requires no module configuration. the controller cannot connect until an owner configures and connects to the module first.",Allen Bradely,Studio 5000 Logix Designer
533,requested packet interval (rpi) out of range.,rpi not supported. ,"check the module in use and verify that it matches the module specified in the i/o configuration tree of the logix designer application. for more information about electronic keying, see the user manual for the module you are using.
• for listen only connections: the rpi set by the owner of this module is slower than the one requested. either increase the requested rpi or decrease the rpi the owner controller is using.
see the connection tab for valid rpi values.",Allen Bradely,Studio 5000 Logix Designer
534,connection request error: module connection limit exceeded.,the number of connections is greater than what is available on the module. the number of connections must be reduced or the hardware must be upgraded.,"to reduce the number of connections:
• change the flex™ i/o communication adapter comm format from input or output configuration to rack optimization. when the comm format changes, the adapter must be removed and recreated in the i/o configuration tree.
• if the configuration uses messaging over controlnet, sequence the messages to reduce the number that are executing at the same time, or reduce the number of messages. messages (msg instructions) also use connections.",Allen Bradely,Studio 5000 Logix Designer
535,electronic keying mismatch: electronic keying product code and/or vendor id mismatch.,"the product code of the actual module hardware does not match the product code of the module created in the software.
",electronic keying failed for this module. you may have a mismatch between the module that is created in the software and the actual module hardware.,Allen Bradely,Studio 5000 Logix Designer
536,electronic keying mismatch: electronic keying product type mismatch.,"the product type of the actual module hardware does not match the product type of the module created in the software.
",electronic keying failed for this module. you may have a mismatch between the module created in the software and the actual module hardware.,Allen Bradely,Studio 5000 Logix Designer
537,electronic keying mismatch: major and/or minor revision invalid or incorrect.,"the major or minor revisions of the module do not match the major or minor revisions of the module created in the software. 
","electronic keying failed for this module. 
• verify that you have specified the correct major and minor revision if you have chosen compatible module or exact match keying.
• you may have a mismatch between the module created in the software and the actual module hardware.",Allen Bradely,Studio 5000 Logix Designer
538,connection request error: invalid connection point.,the connection is to an invalid port or port that is already in use. ,"additional error information for this fault appears as the tag name associated with the controller to controller (c2c) that has the fault.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application. for more information about electronic keying, see the user manual for the module you are using.
• the controller may be attempting to connect to a nonexistent tag in a producing controller.",Allen Bradely,Studio 5000 Logix Designer
539,module configuration rejected: format error.,an invalid configuration format was used. ,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application. ,Allen Bradely,Studio 5000 Logix Designer
540,connection request error: module not owned.,"the controlling connection is not open.
","where a listen only connection is requested, the controlling connection is not open.",Allen Bradely,Studio 5000 Logix Designer
541,connection request error: out of connection resources,"the controller is attempting to set up a connection with the module and cannot because required resources are unavailable.
","• if the module is a 1756 controlnet module, up to five controllers can make rack optimization connections to the module. verify that this number has not been exceeded.
• if the module is a 1794-acn15, 1794-acnr15, or 1797-acnr15 adapter, only one controller can make a rack optimization connection to the module. verify that this number has not been exceeded.",Allen Bradely,Studio 5000 Logix Designer
542,connection timed out.,"the owner or originator recognizes that the target device is on the network or backplane. however, i/o data and messages are not being responded to.","the target can be reached, but its response is not as expected. for example, this fault may be indicated where multicast ethernet packets are not returned.
when this fault occurs, the controller usually attempts to continuously remove and remake the connection. if you use flex i/o modules, verify that you are using the correct terminal device.",Allen Bradely,Studio 5000 Logix Designer
543,connection request error: connection request timed out.,"the controller is attempting to make a connection; however, the target module is not responding. the device also appears to be missing from the backplane or network.
","to recover, take the following steps.
• verify that the module has not been removed and is still functioning and receiving power.
• verify that the correct slot number has been specified.
• verify that the module is properly connected to the network.
if you are using flex i/o modules, verify that the correct terminal block is in use.",Allen Bradely,Studio 5000 Logix Designer
544,connection request error: invalid parameter.,the controller is attempting to set up a connection with the module and has received an error (a parameter is in error).,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer
545,connection request error: requested size too large.,the controller is attempting to set up a connection with the module and has received an error - the request size is too large.,"either:
•  verify that the path to this module is sufficiently close to the controller.
• the module in use (that is, the physical module) is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer
546,connection request error: out of buffer memory.,the controller is attempting to set up a connection with the module and has received an error: a module in the path is out of memory.,"check network configuration of the system.
check the system configuration and capabilities of the module.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer
547,connection request error: out of communication bandwidth.,the controller is attempting to set up a connection with the module and has received an error: a module in the path has exceeded its communication bandwidth capacity.,increase the requested packet interval (rpi) and reconfigure your network with rsnetworx™ software. distribute the load on another bridge module.,Allen Bradely,Studio 5000 Logix Designer
548,connection request error: no bridge available.,the controller is attempting to set up a connection with the module and has received an error: a module in the path has exceeded its communication bandwidth capacity.,distribute the load on another bridge module.,Allen Bradely,Studio 5000 Logix Designer
549,not configured to send scheduled data.,the controlnet module is not scheduled to send data. ,use rsnetworx™ for controlnet software to schedule or reschedule the controlnet network.,Allen Bradely,Studio 5000 Logix Designer
550,connection request error: controlnet configuration in controller does not match configuration in bridge.,"the controlnet configuration in the controller does not match the configuration in the bridge module. this may occur because a controlnet module was changed after the network was scheduled, or because a new control program has been loaded into the controller.",use rsnetworx for controlnet software to reschedule the connections.,Allen Bradely,Studio 5000 Logix Designer
551,controlnet keeper not available..,"the controlnet configuration master (ccm) cannot be found. the 1756-cnb module and plc-5® controlnet processor are the only devices capable of being a ccm and the ccm must be node 1.

this fault may temporarily occur when the system is powered up and is being cleared when the ccm is located.",verify that a 1756-cnb modules or plc-5® controlnet processor is at node 1 and is functioning properly.,Allen Bradely,Studio 5000 Logix Designer
552,connection request error: invalid port.,the controller is attempting to set up a connection with the module and has received an error.,verify that all modules in the i/o configuration tree are the correct modules.,Allen Bradely,Studio 5000 Logix Designer
553,connection request error: invalid link address.,"the controller is attempting to set up a connection with the module and has received an error: an invalid link address has been specified. a link address can be a slot number, a network address, or the remote i/o chassis number and starting group.
","• verify that the chosen slot number for this module is not greater than the size of the rack.
• verify that the controlnet node number is not greater than the maximum node number configured for the network in rsnetworx for controlnet software.",Allen Bradely,Studio 5000 Logix Designer
554,connection request error: invalid segment type.,the segment type or route is invalid.,check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.,Allen Bradely,Studio 5000 Logix Designer
555,connection request error: connection not scheduled.,the controller is attempting to set up a controlnet connection with the module and has received an error. ,use rsnetworx for controlnet software to schedule or reschedule the connection to this module.,Allen Bradely,Studio 5000 Logix Designer
556,connection request error: invalid link address - cannot route to self.,the controller is attempting to set up a connection with the module and has received an error: the link address is invalid. ,verify that the associated controlnet module has the correct slot or node number selected.,Allen Bradely,Studio 5000 Logix Designer
557,connection request error: no secondary resources available in redundant chassis.,"the controller is attempting to set up a connection with the module and has received an error: the redundant module does not have the necessary resources to support the connection.
",reduce the size or number of connections through this module or add another controller or controlnet module to the system.,Allen Bradely,Studio 5000 Logix Designer
558,connection request error: rack connection refused.,the controller is attempting to set up a direct connection with the module and has received an error.,"a rack-optimized connection has already been established to this module through the 1756-cnb/r in the same chassis.
• connect to this module via the 1756-cnb/r in the same chassis.
• connect to this module via a different 1756-cnb/r to use a direct connection.
• change the first connection from rack-optimized to direct, and then re-establish the second direct connection.
• connect to this module from a controller in the same chassis as the module (do not connect via 1756-cnb/r.",Allen Bradely,Studio 5000 Logix Designer
559,connection request error: cannot consume tag.,the controller is attempting to connect to a tag in a producing controller and has received an error.,"• the controller is attempting to connect to a tag in a producing controller and that tag has already been used by too many consumers. 
• increase the maximum number of consumers on the tag.",Allen Bradely,Studio 5000 Logix Designer
560,connection request error: tag not published.,the consume tag was not configured to be produced in the target module.,make sure the name of the tag being consumed is spelled correctly in both the consumer and producer.,Allen Bradely,Studio 5000 Logix Designer
561,connection request error: data format for requested connection does not match data format of connection already established.,a new connection requested does not match the existing connection. ,check the controllers that are using the connection and verify that all configurations are identical.,Allen Bradely,Studio 5000 Logix Designer
562,network link in path to module is offline.,a bridge module in the path to the target module is offline. ,it is either not physically connected to the network (media disconnected) or otherwise unable to forward the request onto the destination network.,Allen Bradely,Studio 5000 Logix Designer
563,incompatible multicast rpi,a connection has already been established to the target module at a different rpi and it cannot be changed to accommodate the rpi specified. ,"• configure the tag as unicast.
• adjust rpi so that all multicast consumers of the tag use the same rpi. 
• configure the rpi so that is in the range allowed by the producer.",Allen Bradely,Studio 5000 Logix Designer
564,no target application data available.,"the controlling application has not initialized the data to be produced by the target device. this may be caused when ""send data"" connections are configured in a target device and the controlling application for that target device has not initialized the data to be produced.","for the target device associated with the ""send data"" connection reporting this connection error, start the controlling application and perform at least one write of data. see the documentation for the target device and its controlling application for information on how to do this.",Allen Bradely,Studio 5000 Logix Designer
565,connection request error: data type mismatch.,given data type does not match produce tag data type in target module.,make sure both data types match.,Allen Bradely,Studio 5000 Logix Designer
566,connection request error: module no longer configured within a synchronized controller redundancy system.,the controller is configured with redundancy enabled but has lost redundancy status information.  the redundancy module was either removed from the system or faulted.,"• reinsert the redundancy module into the rack.
• clear the fault on the redundancy module. ",Allen Bradely,Studio 5000 Logix Designer
567,connection request error: bad backplane eeprom.,this controller‘s last redundancy state at the time an operational rm was present implies that a partner controller may exist which is currently primary and also attempting to open the same concurrent connection.,replace the backplane.,Allen Bradely,Studio 5000 Logix Designer
568,connection request error: no error code is supplied by an i/o module to describe an i/o fault.,no error code is supplied by an i/o module to describe an i/o fault.,see the user manual for your device.,Allen Bradely,Studio 5000 Logix Designer
569,connection request error: required connection missing,the controller is attempting to set up a connection with the module and has received an error.,"this module requires a particular set of connections and connection types, and one of those connection types is missing.",Allen Bradely,Studio 5000 Logix Designer
570,connection request error: no cst master detected,the controller is attempting to set up a connection with the module and has received an error - this module requires a cst master in the chassis.,configure a module (typically a controller) in this chassis to be the cst master.,Allen Bradely,Studio 5000 Logix Designer
571,connection request error: no axis or group assigned.,the controller is attempting to set up a connection with the module and has received an error - this module requires an axis or group table assigned.,assign a group or axis.,Allen Bradely,Studio 5000 Logix Designer
572,sercos transition fault,the controller command to transition the sercos ring to a new phase returned an error from the module. ,check for duplicate drive nodes.,Allen Bradely,Studio 5000 Logix Designer
573,connection request error: sercos init ring fault.,an attempt to configure the sercos ring failed. ,the baud rate for all devices must be the same and supported by the drives and the sercos module.,Allen Bradely,Studio 5000 Logix Designer
574,sercos comm fault,"mainly two sets of faults may cause this fault, physical and interface faults. 

interface errors are encountered when you are configuring third-party drives. ","check the wiring and physical components.
check the third party drives being used.
clean the fiber optics.",Allen Bradely,Studio 5000 Logix Designer
575,sercos node initialization fault,the sercos module defected a problem during the init node comm service.,there is a problem with the idns being configured.  check the general and extended error codes and refer to their definition sercos documentation.,Allen Bradely,Studio 5000 Logix Designer
576,axis attribute error - see faulted axis.,the analog servo motion module rejected an attribute update.,"ensure all attributes are set to valid values.
see analog axis attribute documentation.",Allen Bradely,Studio 5000 Logix Designer
577,the end device has a different grandmaster than the controller,the drive detected a different ptp grandmaster than the controller.,ensure that the drive and the controller can synchronize to the same cip sync™ grandmaster clock.,Allen Bradely,Studio 5000 Logix Designer
578,bad safety protocol format.,an error occurred adding the safety network segment to a route.,"•the module in use is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer
579,no safety task running in local controller.,no safety task appears to be running.,safety modules require that a safety task be present and running in the controller originating the connection.,Allen Bradely,Studio 5000 Logix Designer
580,pointbus fault:  the configured number of expansion i/o modules does not match the number of physical modules detected.,"when the expected chassis size does not match the discovered chassis size, i/o connections are prevented. ",verify the number of physical expansion i/o modules configured for the controller and then update the number of modules selected from the expansion i/o list on the general page in the controller properties dialog.,Allen Bradely,Studio 5000 Logix Designer
581,pointbus fault:  expansion modules detected beyond the number allowed for this controller type.,this error can happen when you put more modules in a chassis than what the product catalog supports.,configure the number of physical expansion i/o modules to match the selection in the expansion i/o list.,Allen Bradely,Studio 5000 Logix Designer
582,connection request error: an invalid configuration format was encountered.,an invalid configuration format was encountered.,the connection type configured by the profile is not appropriate for this module.,Allen Bradely,Studio 5000 Logix Designer
583,requested packet interval (rpi) out of range.,the requested packet interval (rpi) specified is invalid for this module. ,see the connection tab for valid rpi values.,Allen Bradely,Studio 5000 Logix Designer
584,connection request error: the input connection point has not been set.,invalid input connection point.,the input connection point is 0 and is not allowed to be 0.,Allen Bradely,Studio 5000 Logix Designer
585,connection request error: invalid input data pointer.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
586,connection request error: invalid input data size.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
587,connection request error: the input force pointer has not been set.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
588,connection request error: the output connection point has not been set.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
589,connection request error: invalid output data pointer.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
590,connection request error: invalid output data size.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
591,connection request error: the output force pointer has not been set.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
592,invalid symbol string,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
593,invalid plc-5 instance number.,the controller is attempting to set up a connection with the plc-5 controller and has received an error. ,verify that the instance number specified has been properly specified in the plc-5 controller.,Allen Bradely,Studio 5000 Logix Designer
594,tag does not exist in peer controller.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
595,automatic firmware update in progress.,the module is currently being updated.,"this is not an error, but an information code",Allen Bradely,Studio 5000 Logix Designer
596,automatic firmware update failed: firmware file incompatible with the module.,the firmware supervisor has attempted to update an unsupported module. this occurs when there is no nvs file on the sd card for the module revision specified in the project. ,"either:
• update module firmware file on sd card with proper module revision.
• change module revision in the module properties in the project.",Allen Bradely,Studio 5000 Logix Designer
597,automatic firmware update failed: firmware file not found.,the firmware file to update the module cannot be found. the project has a module that needs a specific firmware revision that is not on the sd card.,"either:
• manually update the module's firmware.
• copy the correct revision of module firmware to the sd card.
• change the module revision in the project to match the revision on the module.",Allen Bradely,Studio 5000 Logix Designer
598,automatic firmware update failed: firmware file invalid.,the firmware file is corrupted.,"either:
• use a different sd card.
• copy the correct revision of module firmware to the sd card.",Allen Bradely,Studio 5000 Logix Designer
599,automatic firmware update failed.,an error has occurred while updating the module.,"check the module status indicators, and troubleshoot the module.",Allen Bradely,Studio 5000 Logix Designer
600,automatic firmware update failed: detected active connections.,an active connection could not be made to the target module.,"there is an active connection already made to the target module from some other originator, thereby disallowing a flash update from occurring.",Allen Bradely,Studio 5000 Logix Designer
601,automatic firmware update pending: searching nvs file for appropriate module identity.,the firmware file is currently being read.,"firmware supervisor is searching nvs file for identity info. this is not an error, but an information code.",Allen Bradely,Studio 5000 Logix Designer
602,connection request error: invalid input network connection type.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
603,connection request error: input connection does not specify whether unicast is allowed.,module entry in the controller incorrect.,contact rockwell automation support. ,Allen Bradely,Studio 5000 Logix Designer
604,connection request error: no connection instance.,"the controller is attempting to set up a connection with the module and has received an error.
","• verify that the physical module is the same module type (or is a compatible module) as created in the software.
• if the module is a 1756-dhrio module in a remote chassis (connected via a controlnet network), verify that the network has been scheduled with rsnetworx software.",Allen Bradely,Studio 5000 Logix Designer
605,connection request error: path to module too long.,the controller is attempting to set up a connection with the module and has received an error. ,verify that the path to this module is a valid length.,Allen Bradely,Studio 5000 Logix Designer
606,connection request error: the controller's map instance attempted to access a connection while being in an invalid state.,the remote controller’s map instance attempted to access a connection while in an invalid state. an attempt was made to initiate the reconfiguration of a device that is not supported by the controller,go offline with the controller and make the change and then download the modified project to the controller. ,Allen Bradely,Studio 5000 Logix Designer
607,connection request error: invalid path to module.,the controller is attempting to set up a connection with the module and has received an error. ,verify that the path to this module is a valid length.,Allen Bradely,Studio 5000 Logix Designer
608,module configuration rejected: bad format.,invalid configuration format.,"either:
• the configuration for the module is invalid.
• the module in use (that is, the physical module) is different than the module specified in the i/o configuration tree and is therefore causing the connection or service to fail.
check the module in use and verify that it exactly matches the module specified in the i/o configuration tree of the logix designer application.",Allen Bradely,Studio 5000 Logix Designer
609,connection request error: no connections accepted to bridge.,the controller is attempting to set up a connection with a controlnet bridge module and has received an error.,controlnet bridge modules should not have connections to them.,Allen Bradely,Studio 5000 Logix Designer
610,backplane communications with plc fault: lost request,ethernet interface cannot process commreqs,check to make sure you are not sending commreqs faster than the ethernet interface can process them.,GE,Series 90-30
611,bad local application request: disacrded request,invalid commreq command code.,check for valid commreq command code.,GE,Series 90-30
612,bad remote application request: discarded request.,invalid remote node.,try to validate the operation of the remote node.,GE,Series 90-30
613,can't locate remote node: discarded request.,the remote node is not operational and may have incorrect address.,check that remote host is operational on network and its addresses are correct.,GE,Series 90-30
614,comm_req. bad task id programmed.,message from plc for unknown ethernet interface task.,check commreq function block.,GE,Series 90-30
615,comm_req. wait mode not allowed.,comm_req is sent on wait mode.,check commreq to make sure sent in no wait mode.,GE,Series 90-30
616,config´d gateway addr bad: can´t talk off local net,error in configuration,"verify ip address, subnet-work mask, and default gateway ip address are correct.",GE,Series 90-30
617,connection to remote node failed: resuming without it.,underlying communications software detects error transfering data.,check connection to lan and operation to remote node.,GE,Series 90-30
618,lan controller fault: restart lani/f,hw fault,perform power cycle.,GE,Series 90-30
619,lan controller tx underflow: attempt recovery,internal system error,reinstall the system software.,GE,Series 90-30
620,lan controller underrun/overrun,internal system error,reinstall the system software.,GE,Series 90-30
621,lan data memory exhausted.,the ethernet interface does not have free memory to process communication.,delete some data to free up memory space.,GE,Series 90-30
622,lan duplicate mac address,a frame was received in which the source mac address was the same as this station's mac address. all stations on a network must have a unique mac address.,immediately isolate the offending station. it may be necessary to turn it off or disconnect it from the network.,GE,Series 90-30
623,lani/f can't initiate,internal system error.,check the connection to lani/f.,GE,Series 90-30
624,lani/f capacity exceeded: discarded request.,the connection limits exceed the lan/f capacity.,verify that connection limits are not being exceeded.,GE,Series 90-30
625,lan interface hardware failure: switched off network.,faulty ethernet interface,replace ethernet interface.,GE,Series 90-30
626,lan network problem exists: perform degraded.,excessive backlog of transmission requests due to excessive traffic on the network. for a suistained period the mac was unable to send frames as quickly as requested.,reduce traffic on the network to ease the transmission of requests.,GE,Series 90-30
627,lan severe network problem,external condition prevented transmission of frame in specified timeframe.,check transceiver to make sure it is securely attached to the network. check for unterminated trunk cable.,GE,Series 90-30
628,lan system software fault,internal system error,reinstall the system software.,GE,Series 90-30
629,lan transceiver fault,transceiver  transceiver cable failed or became disconnected.,reattach the cable or replace the transceiver cable. check sqe test switch if present on transceiver.,GE,Series 90-30
630,local request to send was rejected.,internal error,check that the ethernet interface is online.,GE,Series 90-30
631,memory backup fault,internal error acessing flash device.,replace ethernet interface.,GE,Series 90-30
632,module software corrupted ,catastrophic internal system error,reinstall the module software,GE,Series 90-30
633,module state doesn't permit comm_req,commreq received when ethernet interface cannot process commreq.,make sure ethernet interface is configured and online.,GE,Series 90-30
634,unsupported feature in configuration.,plc firmware does not support ethernet communnications software.,"check cpu revision, order upgrade kit for cpu.",GE,Series 90-30
635,all leds are off.,fatal hardware error,"make sure plc has power, recheck configuration.
inspect the interface for loose components or try a different slot. replace the interfcae or plc hardware",GE,Series 90-30
636,all leds slow blink in unison,restart button pressed for 5-10 seconds. station manager load command issued.,cycle power or press restart btton again for less than 5 seconds to restart the interface and clear the load request.,GE,Series 90-30
637,all leds slow blink in unison,software corrupt,connect a pc software loader and load new software.,GE,Series 90-30
638,ok led slow blink and all others are off,did not configure slot,make sure interface is in the correct slot on the baseplate,GE,Series 90-30
639,ok led slow blink and all others are off,new cpu with no configuration.,use configuration software to configure the interface then store the configuration to the plc cpu.,GE,Series 90-30
640,ok led slow blink and all others are off,plc in stop/fault.,power cycle the plc. clear faults and reset interface.,GE,Series 90-30
641,"lan (on/traffic/off), ser (off/slowblink), and ok and stat slowblink in unison.","interface,s ip address has not been configured or has been configured as 0.0.0.0.","configure the interface with a non-zero ip address.
use a bootp server to provide interface with a non-zero ip address.
",GE,Series 90-30
642,"lan (on/traffic/off), ser (slowblink), and ok and ser slowblink in unison.","restart button pressed for more than 10 seconds. station manager maint command issued.
internal system error when interface was operational caused a restart and entrance into maintenance.","if you did not intend to enter maintenance press the restart button for less than 5 seconds. this clears the maintenance request.
to use the station manager to troubleshoot a problem, see ethernet communications station manager manual ",GE,Series 90-30
643,"ok (on), lan (on/traffic/off), ser (off), and stat (on/off)",if the lan led is off the tranceiver may be not connected to interface orethrnet cable. bad transceiver.,connect cable and transceiver properly. replace transceiver.,GE,Series 90-30
644,"ok (on), lan (on/traffic/off), ser (off), and stat (on/off)",if the lan led is off the problem maybe the network cable did not terminate properly.,terminate network cable properly.,GE,Series 90-30
645,"ok (on), lan (on/traffic/off), ser (off), and stat (on/off)",if the lan led the problem maybe the sqe not enabled on transceiver.,set sqe on on transceiver in accord with manufacturer's instructions.,GE,Series 90-30
646,"ok (on), lan (on/traffic/off), ser (off), and stat (on/off)","if the stat led is off, an exception condition has occurred.",examine plc fault table to find out why the stat led is off.,GE,Series 90-30
647,input module led off,there is an incorrect voltage at the terminal.,check if the correct voltage is present at the terminal.,GE,Series 90-30
648,input module led off,there is an incorrect voltage at the terminal.,check the input field device or interconnecting wiring. if defective replace the interconnecting wire and input field device.,GE,Series 90-30
649,input module led off,power supply is defective or not connected properly.,check the connection of the power supply. replace if defective.,GE,Series 90-30
650,output module led off,module is defective.,replace the module,GE,Series 90-30
651,output module led off,led light may be bad.,replace is defective.,GE,Series 90-30
652,safety ground and electrical system,faulty cables and conduits. poor safety ground connections.,check frequently to ensure that safety ground connections are secure and that electrical cables and conduits are secure and in good condition.,GE,Series 90-30
653,cpu memory backup battery,the battery may be bad.,replace the battery.,GE,Series 90-30
654,option module backup battery,the battery may be bad.,replace the battery.,GE,Series 90-30
655,ventilation,ventilation air filter maybe clogged or damaged.,clean or replace the ventilation air filter,GE,Series 90-30
656,mechanical tightness,"connectors, modules, and wires maybe loose.",check that connectors and modules are seated securely in their sockets and wire connections are secure.,GE,Series 90-30
657,enclosure,"there maybe components that are loose in the enclosure that could cause shorts, ventilation blockage or start a fire.",reove loose materials in the enclosure and gently vacuum dust and dirt using a vacuum cleaner.,GE,Series 90-30
658,i/o module error,there are more than 8 i/o modules,a click plc system can support up to 8 i/o modules. remove any excessive i/o modules.,CLICK,CLICK PLUS PLC
659,i/o module error,at least one i/o module was added to the click plc during operation.,"power off the click plc and check the connection of the i/o modules. then power on the click plc again. if the problem remains, connect the click software to the plc and check the system configuration. if there is any i/o module that is not shown in the system configuration, replace it.",CLICK,CLICK PLUS PLC
660,i/o module error,an i/o module has failed.,"connect the click software to the click plc and check the system configuration. if there is any i/o module that is used in the plc system but not shown in the system configuration window, replace the i/o module.",CLICK,CLICK PLUS PLC
661,system config error,the current system configuration does not match the configuration saved in the project file,"connect the click software to the click plc and open the system configuration window. modify the current configuration of the click plc to match the configuration in the project file, or uncheck the ‘start-up i/o config check’ option if you want to use the current configuration.",CLICK,CLICK PLUS PLC
662,i/o config error,at least one i/o module was removed from the click plc during operation.,"power off the click plc and check the connection of the i/o modules. then power on the click plc again. if the problem remains, connect the click software to the plc and check the system configuration. if there is any i/o module that is not shown in the system configuration, replace it.",CLICK,CLICK PLUS PLC
663,i/o config error,the plc unit can not access one or more i/o modules.,"connect the click software to the click plc and open the system configuration window. if there is any i/o module that is used in the plc system but not shown in the system configuration window, replace the i/o module.",CLICK,CLICK PLUS PLC
664,memory check error,there is a memory check error.,"power cycle the click plc. if the same error occurs again, download the project again and/or try the ‘reset to factory default’ command. if the same error still occurs, replace the plc unit.",CLICK,CLICK PLUS PLC
665,project file error,there is no project file in the click plc.,download a project file into the click plc.,CLICK,CLICK PLUS PLC
666,project file error,the project file stored in the click plc is corrupted.,download the project file into the click plc again.,CLICK,CLICK PLUS PLC
667,firmware version error,the project file was written on a newer version of click software. the firmware in the click plc is too old to execute the project.,connect the click software to the click plc and update the firmware of the plc unit.,CLICK,CLICK PLUS PLC
668,watchdog timer error,the plc scan time exceeded the watchdog timer setup.,connect the click software to the plc and check the maximum plc scan time and the watchdog timer setup.,CLICK,CLICK PLUS PLC
669,interrupt watchdog timer error,the plc scan time exceeded the watchdog timer setup.,"the watchdog timer was exceeded while executing an interrupt program. reduce the occurrences of interrupts, or reduce the executing time of the interrupt programs to prevent this error.",CLICK,CLICK PLUS PLC
670,lost sram data,the data in the sram was lost while the click plc was powered off.,"the data in the sram is lost if the click plc is powered off for long enough for the capacitor to discharge. in this case, the click plc initializes the data in the sram automatically. this also applies to standard and analog plc units if a battery is not installed.",CLICK,CLICK PLUS PLC
671,battery low voltage,battery voltage is too low to retain data in the sram.,"replace the battery (adc part #: d2-bat-1). also, set the new battery installation date and the anticipated replacement date in the click programming software if the battery replacement notification option is selected.",CLICK,CLICK PLUS PLC
672,battery replacement,the anticipated battery replacement date has passed.,"replace the battery (adc part #: d2-bat-1). also, set the new battery installation date and the anticipated replacement date in the click programming software.",CLICK,CLICK PLUS PLC
673,io1 module error,the analog i/o module in i/o1 position is not functioning.,"power cycle the click plc. if the same error occurs again, replace the analog i/o module.",CLICK,CLICK PLUS PLC
674,io2 module error,the analog i/o module in i/o2 position is not functioning.,"power cycle the click plc. if the same error occurs again, replace the analog i/o module.",CLICK,CLICK PLUS PLC
