,Fault,Diagnostic,Corrective Action,PLC,Model
937,sp unit ver. err.,"in a multiple cpu system, the control cpu of the intelligent function module incompatible with the multiple cpu system is set to other than cpu no.1.",change the control cpu of the intelligent unction module incompatible with the multiple cpu system to cpu no.1.,Mitsubishi,Logic Controller
938,missing parameter,there is no parameter file in the drive specified with the parameter valid drive switch of the dip switches.,check and correct the parameter valid drive switch settings. set the parameter file to the drive specified with the parameter valid drive switch.,Mitsubishi,Logic Controller
939,boot error,the contents of the boot file are incorrect.,check the boot setting.,Mitsubishi,Logic Controller
940,boot error,there is no boot file in the drive specified with the parameter valid drive switch even though the boot dip switch is on.,check and correct the parameter valid drive switch settings. set the boot file to the drive specified as valid parameter drive by the dip switches.,Mitsubishi,Logic Controller
941,icm ope. error,a memory card was removed without switching the memory card in/out switch off.,remove memory card after placing the memory card in/out switch off.,Mitsubishi,Logic Controller
942,icm ope. error,the memory card in/out switch is turned on although a memory card is not actually installed.,turn on the card insert switch after installing a memory card.,Mitsubishi,Logic Controller
943,icm ope. error,the memory card has not been formatted.,format the memory card.,Mitsubishi,Logic Controller
944,icm ope. error,memory card format status is incorrect.,reformat the memory card.,Mitsubishi,Logic Controller
945,icm ope. error,a memory card that cannot be used with the q/qnacpu module has been installed.,check the memory card.,Mitsubishi,Logic Controller
946,file set error,automatic write to standard rom was performed on the qcpu module that is incompatible with automatic write to standard rom.,execute automatic write to standard rom on the qcpu module which is compatible with automatic write to standard rom.,Mitsubishi,Logic Controller
947,file set error,automatic write to standard rom was performed on the qcpu module that is incompatible with automatic write to standard rom.,"change the memory card to the one where automatic write to standard rom has not been set, and perform the boot operation from the memory card.",Mitsubishi,Logic Controller
948,file set error,the file designated in the parameters cannot be found.,check and correct the parameter drive name and file name correspond to the numerical values there (parameter number). create a file designated in the parameters.,Mitsubishi,Logic Controller
949,file set error,"the ethernet parameter, which was added in qnacpu with the function version ""b,"" has been set to qnacpu without the function version ""b.""","change to qnacpu with the function version ""b"". delete the ethernet parameter.",Mitsubishi,Logic Controller
950,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom.,check and correct the parameters (boot setting).,Mitsubishi,Logic Controller
951,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom.,delete unnecessary files in the program memory.,Mitsubishi,Logic Controller
952,file set error,program memory capacity was exceeded by performing boot operation or automatic write to standard rom.,"choose ""clear program memory"" for boot in the parameter so that boot is started after the program memory is cleared.",Mitsubishi,Logic Controller
953,file set error,the file designated in the parameter has not been created.,check and correct the parameter drive name and file name correspond to the numerical values there (parameter number). check the space remaining in the memory card.,Mitsubishi,Logic Controller
954,file ope. error,the file designated in a sequence program cannot be found.,check and correct the program that corresponds to that numerical value (program error location). create a file designated in the parameters.,Mitsubishi,Logic Controller
955,can't execute program,"there are multiple program files although ""none"" has been set at the parameter program settings.","edit the plc parameter program setting to ""yes"". alternatively, delete unnecessary programs.",Mitsubishi,Logic Controller
956,can't execute program,"the program file does not correspond to q/qnacpu. alternatively, the file contents are not those of a sequence program.","check whether the program version is .qpg, and whether the file contents are those of a sequence program.",Mitsubishi,Logic Controller
957,can't execute program,there are no program files at all.,check program configuration. check parameters and program configuration.,Mitsubishi,Logic Controller
958,can't execute program,two or more sfc normal programs and control programs have been executed.,check program configuration. check parameters and program configuration.,Mitsubishi,Logic Controller
959,parameter error,"in a multiple cpu system, the intelligent function module under control of another cpu is specified in the interrupt pointer setting of the parameter.","(1) specify the head i/o number of the intelligent function module under control of the host cpu. 
(2) delete the interrupt pointer setting of the parameter.",Mitsubishi,Logic Controller
960,parameter error,"the settings of timer time limit setting, the run-pause contact, the common pointer number, general data processing, number of empty slots, or system interrupt settings are set outside the range that can be used by the cpu module.","check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller
961,parameter error,parameter contents are broken.,"check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller
962,parameter error,automatic refresh range of the multiple cpu system exceeded the file register capacity.,change the file register file for the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller
963,parameter error,the number of device points set at the parameter device settings is set in the range of the possible cpu module.,"check the parameter items corresponding to those numerical values (parameter numbers), and correct when necessary.",Mitsubishi,Logic Controller
964,parameter error,"the parameter file does not correspond to q/qnacpu. alternatively, the contents of the file are not parameters.","check whether the parameter file version is . qpa, and whether the file contents are parameters.",Mitsubishi,Logic Controller
965,parameter error,"in a multiple cpu system, the modules for a and qna have been set to multiple control cpus.",reset the parameter i/o allocation to control them under one cpu module,Mitsubishi,Logic Controller
966,parameter error,the parameter-set number of cpu modules differs from the actual number in a multiple cpu system.,match the number of (cpu modules in multiple cpu setting) - (cpus set as empty in i/o allocation) with that of actually mounted cpu modules.,Mitsubishi,Logic Controller
967,parameter error,multiple cpu setting or control cpu setting differs from that of the reference cpu in a multiple cpu system.,match the multiple cpu setting or control cpu setting in the parameter with that of the reference cpu (cpu no.1).,Mitsubishi,Logic Controller
968,parameter error,"multiple cpu automatic refresh setting when a bit device is specified as a refresh device, a number other than a multiple of 16 is specified for the refresh starting device..",specify a multiple of 16 for the refresh starting device.,Mitsubishi,Logic Controller
969,parameter error,the device specified is other than the one that may be specified.,specify the device that may be specified for the refresh device.,Mitsubishi,Logic Controller
970,parameter error,the number of send points is an odd number.,set the number of send points to an even number.,Mitsubishi,Logic Controller
971,link parameter error,"in a multiple cpu system, the qj71lp21/br11 under control of another cpu is specified as the head i/o number in the network setting parameter of the melsecnet/h.","(1) delete the melsecnet/10(h) network parameter of the qj71lp21/br11 under control of another cpu. 
(2) change the setting to the head i/o number of the qj71lp21/br11 under control of the host cpu.",Mitsubishi,Logic Controller
972,link parameter error,the link parameters of the qj71lp21/br11 operating in the ordinary station were rewritten to the control station,reset the cpu module.,Mitsubishi,Logic Controller
973,link parameter error,the number of actually installed modules is different from that designated in the number of modules setting parameter of melsecnet/h.,correct and write the network parameters.,Mitsubishi,Logic Controller
974,link parameter error,the head i/o number of actually installed modules is different from that of designated in the network setting parameter of melsecnet/h.,correct and write the network parameters.,Mitsubishi,Logic Controller
975,link parameter error,some data in the parameter cannot be handled.,correct and write the network parameters.,Mitsubishi,Logic Controller
976,link parameter error,"although the qnacpu is a control station or master station, the network parameters have not been written.",correct and write the network parameters.,Mitsubishi,Logic Controller
977,link parameter error,the link refresh range exceeded the file register capacity.,change the file register file for the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller
978,link parameter error,"when the station number of the melsecnet/h module is 0, the plc to plc network parameter setting has been made.",correct the type or station number of the melsecnet/h module in the parameter to meet the used system.,Mitsubishi,Logic Controller
979,link parameter error,"when the station number of the melsecnet/h module is other than 0, the remote master parameter setting has been made.",correct the type or station number of the melsecnet/h module in the parameter to meet the used system.,Mitsubishi,Logic Controller
980,link parameter error,the network no. specified by a parameter is different from that of the actually mounted network.,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller
981,link parameter error,the head i/o no. specified by a parameter is different from that of the actually mounted network.,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller
982,link parameter error,the network type specified by a parameter is different from that of the actually mounted network.,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller
983,link parameter error,the network refresh parameter of the melsecnet/h and melsecnet/ 10 is out of the specified area.,match the contents specified by a parameter to that of the actually mounted.,Mitsubishi,Logic Controller
984,link parameter error,an error was occurred on the network module by result of network parameter check.,correct and write the network parameters.,Mitsubishi,Logic Controller
985,link parameter error,the unique parameter for melsecnet/h and melsecnet/10 is not correct.,correct and write the network parameters.,Mitsubishi,Logic Controller
986,link parameter error,"in a multiple cpu system, the qj71e71 (-b2) under control of another station is specified as the head i/o number of the ethernet setting parameter.",delete the ethernet setting parameter of the qj71e71 (-b2) under control of another station.,Mitsubishi,Logic Controller
987,link parameter error,"in a multiple cpu system, the qj71e71 (-b2) under control of another station is specified as the head i/o number of the ethernet setting parameter.",change the setting to the head i/o number of the qj71e71 (-b2) under control of the host cpu.,Mitsubishi,Logic Controller
988,link parameter error,"although the number of modules has been set to 1 or more in the ethernet module count setting parameter setting, the number of actually mounted module is 0.",correct and write the network parameters.,Mitsubishi,Logic Controller
989,link parameter error,the head i/o number of the ethernet setting parameter differs from the i/o number. of the actually mounted module.,correct and write the network parameters.,Mitsubishi,Logic Controller
990,link parameter error,aj71qe71 does not exist in the position of i/o number set by the parameter.,correct and write the network parameters.,Mitsubishi,Logic Controller
991,link parameter error,i/o number designation is overlapping.,correct and write the network parameters.,Mitsubishi,Logic Controller
992,link parameter error,numbers of the parameter and actually mounted aj71qe71 are different.,correct and write the network parameters.,Mitsubishi,Logic Controller
993,link parameter error,ethernet (parameter + dedicated instruction) is set to 5 or more.,correct and write the network parameters.,Mitsubishi,Logic Controller
994,link parameter error,"ethernet , melsecnet/h and melsecnet/10 use the same network number.",correct and write the network parameters.,Mitsubishi,Logic Controller
995,link parameter error,"network number, station number or group number set by the parameter is out of range.",correct and write the network parameters.,Mitsubishi,Logic Controller
996,link parameter error,the i/o no.is out of the using cpu range.,correct and write the network parameters.,Mitsubishi,Logic Controller
997,link parameter error,the contents of unique parameter for ethernet are not correct.,correct and write the network parameters.,Mitsubishi,Logic Controller
998,link parameter error,"although the number of modules has been set to 1 or more in the cc-link module count setting parameter setting, the number of actually mounted module is 0.",correct and write the network parameters.,Mitsubishi,Logic Controller
999,link parameter error,the head i/o number in the common parameters is different from that of the actually mounted module.,correct and write the network parameters.,Mitsubishi,Logic Controller
1000,link parameter error,the station types for the cc-link module count setting parameter are mismatch.,correct and write the network parameters.,Mitsubishi,Logic Controller
1001,link parameter error,the contents of the ethernet parameter are not correct.,write and correct the parameters.,Mitsubishi,Logic Controller
1002,link parameter error,the cc-link refresh range exceeded the file register capacity.,change the file register file to the one refresh-enabled in the whole range.,Mitsubishi,Logic Controller
1003,link parameter error,the network refresh parameter for cc-link is out of range.,check the parameter setting.,Mitsubishi,Logic Controller
1004,link parameter error,the contents of cc-link parameter are not correct.,check the parameter setting.,Mitsubishi,Logic Controller
1005,sfc parameter error,the contents of parameter setting are illegal.,correct and write the parameters.,Mitsubishi,Logic Controller
1006,sfc parameter error,the contents of sfc block adjunct information are illegal.,correct and write the parameters.,Mitsubishi,Logic Controller
1007,sfc parameter error,the number of step relays specified in the parameter is less than that used in the program.,correct and write the parameters.,Mitsubishi,Logic Controller
1008,sfc parameter error,the execution type of the sfc program specified in the parameter is other than scan execution.,correct and write the parameters.,Mitsubishi,Logic Controller
1009,sp parameter error,the head i/o number in the intelligent function module parameter set on gx configurator differs from the actual mounted i/o number.,check the parameter setting.,Mitsubishi,Logic Controller
1010,sp parameter error,the link refresh range of the intelligent function module exceeded the file register capacity.,,Mitsubishi,Logic Controller
1011,sp parameter error,the refresh parameter of intelligent function module is out of range.,check the parameter setting.,Mitsubishi,Logic Controller
1012,sp parameter error,the parameter of intelligent function module is not correct.,check the parameter setting.,Mitsubishi,Logic Controller
1013,sp parameter error,"in a multiple cpu system, automatic refresh setting or similar parameter setting was made to the intelligent function module under control of another cpu.",delete the automatic refresh setting or similar parameter setting of the intelligent function module under control of another cpu.,Mitsubishi,Logic Controller
1014,sp parameter error,"in a multiple cpu system, automatic refresh setting or similar parameter setting was made to the intelligent function module under control of another cpu.",change the setting to the automatic refresh setting or similar parameter setting of the intelligent function module under control of the host cpu.,Mitsubishi,Logic Controller
1015,remote pass error,the head i/o number of the target module in the remote password file is set to other than 0h to 0ff0h.,change the head i/o number of the target module to within the 0h to 0ff0h range.,Mitsubishi,Logic Controller
1016,remote pass error,the position specified as the head i/o number of the remote password file is incorrect due to module not mounted.,mount qj71c24 (-r2) or qj71e71 (-b2) of function version b in the position specified as the head i/o no. of the remote password file.,Mitsubishi,Logic Controller
1017,remote pass error,qj71c24 (-r2) or qj71e71 (-b2) of function version b under control of another cpu was specified in a multiple cpu system.,"(1) change it to the qj71c24 (-r2) or qj71e71 (-b2) of function version a under control of the host cpu. 
(2) delete the remote password setting.",Mitsubishi,Logic Controller
1018,operation error,"in a multiple cpu system, the link direct device (j g ) was designated for the network module under control of another cpu.","(1) delete from the program the link direct device which designates the network module under control of another cpu. 
(2) using the link direct device, designate the network module under control of the host cpu.",Mitsubishi,Logic Controller
1019,operation error,33 or more multiple cpu dedicated instructions were executed from one cpu module.,"using the multiple cpu dedicated instruction completion bit, provide interlocks to prevent one qcpu module from executing 32 or more multiple cpu dedicated instructions.",Mitsubishi,Logic Controller
1020,operation error,number of the cc-link instructions executed exceeds 64.,set the numbers of the cc-link instructions to be executed to 64 or less.,Mitsubishi,Logic Controller
1021,operation error,the cc-link parameter is not set when the cc-link instruction is executed.,execute the cc-link instruction after setting the cc-link parameter.,Mitsubishi,Logic Controller
1022,for next error,more than 16 nesting levels are programmed.,set the nesting levels to16 or less.,Mitsubishi,Logic Controller
1023,can't execute (p),more than 16 nesting levels are programmed.,set the nesting levels to16 or less.,Mitsubishi,Logic Controller
1024,can't set (s),total number of steps in all sfc programs exceeds the maximum value.,reduce total number of steps to below the maximum value.,Mitsubishi,Logic Controller
1025,wdt error,the scan time of the initial execution type program exceeded the initial execution monitoring time designated in the plc ras setting of the parameter.,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller
1026,wdt error,the program scan time exceeded the wdt setting value designated in the plc ras setting of the parameter.,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller
1027,prg. time over,the low speed program execution time designated in the plc ras setting of the parameter exceeded the surplus time of the constant scan.,review the constant scan time and low speed program execution time in the parameter in order to ensure the surplus time of constant scan sufficiently.,Mitsubishi,Logic Controller
1028,prg. time over,the scan time of the low speed scan type exceeded the low speed execution monitoring time designated in the plc ras setting of the parameter.,"read the individual information of the error using a peripheral device, check its value (time), and shorten the scan time.",Mitsubishi,Logic Controller
1029,prb. verify error,the programs and parameters of the control and standby system in the redundant system are not the same.,synchronize the programs and parameters of the control and standby system.,Mitsubishi,Logic Controller
1030,mode. verify error,the operational status of the control and standby system in the redundant system is not the same.,synchronize the operation statuses of the control and standby system.,Mitsubishi,Logic Controller
1031,trk memory error,a tracking memory fault of cpu module was detected at initial processing.,change the cpu modules in order of the standby system cpu module and control system cpu module.,Mitsubishi,Logic Controller
1032,trk memory error,the cpu module detected a fault during the handshake for tracking.,check the condition of the other stations.,Mitsubishi,Logic Controller
1033,control exe.,the standby system is switched to the control system in a redundant system.,check the control system condition.,Mitsubishi,Logic Controller
1034,control wait,the control system has been switched to the standby system in a redundant system.,check the control system condition.,Mitsubishi,Logic Controller
1035,can't execute change,"since the standby system is in an error or similar status in the redundant system, the control system cannot be switched to the standby system.",check the standby system condition.,Mitsubishi,Logic Controller
1036,can't execute change,switching is disabled because of a bus switching module fault.,this suggests a bus switching module hardware fault. contact your nearest mitsubishi representative.,Mitsubishi,Logic Controller
1037,can't execute change,"during initial processing, the switching cannot be executed since the multiplex master station of remote i/o network is installed to the standby station.",check the remote i/o network setting.,Mitsubishi,Logic Controller
1038,multi cpu down,"in a multiple cpu system, a cpu module fault occurred at the cpu where ""all station stop by stop error of plc"" was selected in the operating mode.","read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller
1039,multi cpu down,"in a multiple cpu system, qcpu of function version a was mounted.",remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller
1040,multi cpu down,"in a multiple cpu system, a stop error occurs at cpu no.1 at power-on and the other cpu cannot start.","read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller
1041,multi cpu down,there is no response from the communication target cpu module at initial communication of in a multiple cpu system.,"reset the cpu module and make a run again. if the same error is displayed again, this suggests any cpu module hardware fault.",Mitsubishi,Logic Controller
1042,multi cpu down,"in a multiple cpu system, qcpu of function version a was mounted.",remove the qcpu of function version a from the base module.,Mitsubishi,Logic Controller
1043,multi cpu down,there is no response from the communication target cpu module at initial communication in a multiple cpu system.,"reset the cpu module and make a run again. if the same error is displayed again, this suggests any cpu module hardware fault.",Mitsubishi,Logic Controller
1044,multi exe. error,"in a multiple cpu system, a faulty cpu module is mounted.","read the individual information of the error, and replace the faulty cpu module.",Mitsubishi,Logic Controller
1045,multi exe. error,"in a multiple cpu system, qcpu of function version a is mounted.",replace the cpu of the function version a with the cpu of the function version b.,Mitsubishi,Logic Controller
1046,multi exe. error,"in a multiple cpu system, any of the cpu no. 2 to 4 was reset during power on.",do not reset any of the no. 2 to 4 cpu modules. reset the qcpu of cpu no.1 and restart up the multiple cpu system.,Mitsubishi,Logic Controller
1047,multi cpu error,"in a multiple cpu system, an cpu fault occurred in the cpu ""where system stop was not selected"" in the operation mode.","read the individual information of the error, check the error of the cpu resulting in the cpu module fault, and remove the error.",Mitsubishi,Logic Controller
1048,f,annunciator f was turned on,"read the individual information of the error using a peripheral device, and check the program of its numerical value (annunciator number).",Mitsubishi,Logic Controller
1049,chk err,an error was detected by the chk instruction.,"read the individual information of the error using a peripheral device, and check the program of its numerical value (error number).",Mitsubishi,Logic Controller
1050,boot ok,storage of data onto rom was completed normally in automatic write to standard rom.,"set the parameter valid drive to the standard rom. then, switch power on again and perform boot operation from the standard rom.",Mitsubishi,Logic Controller
1051,cont. unit error,an error occurred in the cpu module other than the qcpu.,check the details of the generated error by software package of applicable cpu module.,Mitsubishi,Logic Controller
1052,syntax error,a program with a syntax error has been written.,change to prog. mode and correct the error.,Panasonic,FP0R
1053,duplicated output error,two or more ot(out) instructions and kp(keep) instructions are programmed using the same relay.also occurs when using the same timer/counter number.,"change to prog. mode and correct the program so that one relay is not used for two or more ot instructions,or, set the duplicated output to “enable” in system register20.",Panasonic,FP0R
1054,not paired error,"for instructions which must be used in a pair such as jump (jp and lbl), one instruction is either missing or in an incorrect position.",change to prog. mode and enter the two instructions which must be used in a pair in the correct positions.,Panasonic,FP0R
1055,parameter mismatch error,an instruction has been written which does not agree with system register settings.,"change to prog. mode, check the system register settings, and change so that the settings and the instruction agree.",Panasonic,FP0R
1056,program area error,an instruction which must be written in a specific area (main program area or subprogram area) has been written to a different area,change to prog. mode and enter the instruction into the correct area.,Panasonic,FP0R
1057,compile memory full error,the program is too large to compile in the program memory.,change to prog. mode and reduce the total number of steps for the program.,Panasonic,FP0R
1058,high-level instruction type error,"in the program, high-level instructions, which execute in every scan and at the leading edge of the trigger, are programmed to be triggered by one contact.",correct the program so that the high-level instructions executed in every scan and only at the leading edge are triggered separately.,Panasonic,FP0R
1059,high-level instruction operand combination error,there is an incorrect operand in an instruction which requires a specific combination operands,enter the correct combination of operands.,Panasonic,FP0R
1060,no program error,program may be damaged.,try to send the program again.,Panasonic,FP0R
1061,master memory model unmatch error,the models of master memories are different.,use the master memories created with the same model.,Panasonic,FP0R
1062,user's rom error,"when the master memory cassette is mounted, the master memor cassette may be damaged.","remove the master memory, and check whether the error turns off. when the error turned off, rewrite the master memory as its contents are damaged, and use it again. ",Panasonic,FP0R
1063,user's rom error,probably an abnormality in the memory unit,"program the memory unit again and try to operate. if the same error is detected, try to operate with another memory unit.",Panasonic,FP0R
1064,user's rom error,there may be a problem with the installed rom.,check the contents of the rom,Panasonic,FP0R
1065,unit installation error,units installed exceed the limitations.,turn off the power and re-configure units referring to the hardware manual.,Panasonic,FP0R
1066,system register error,probably an abnormality in the system register.,check the system register setting or initialize the system registers.,Panasonic,FP0R
1067,configuration parameter error,a parameter error was detected in the mewnet-w2 configuration area.,set a correct parameter.,Panasonic,FP0R
1068,interrupt error 1,an interrupt occurred without an interrupt request . a hardware problem or error due to noise is possible.,turn off the power and check the noise conditions.,Panasonic,FP0R
1069,interrupt error 2,there is no interrupt program for an interrupt which occurred.,check the number of the interrupt program and change it to agree with the interrrupt request..,Panasonic,FP0R
1070,i/o status error,an abnormal unit is installed.,check the contents of special data register and locate the abnormal unit.then turn off the power and replace the unit with a new one.,Panasonic,FP0R
1071,mewnet-f slave illegal unit error,"a unit, which cannot be installed on the slave station of the mewnet-f link system,is installed on the slave station.",remove the illegal unit from the slave station.,Panasonic,FP0R
1072,mewnet-f (remore i/o) limitation error,the number of slots or i/o points used for mewnet-f(remote i/o) system exceeds the limitation.,re-configure the system so that the number of slots and i/o points is within the specified range.,Panasonic,FP0R
1073,mewnet-f i/o mapping error,i/o overlap or i/o setting that is over the range is detected in the allocated i/o and mewnet-f i/o map.,re-configure the i/o map correctly,Panasonic,FP0R
1074,mewnet-f slave i/o terminal mapping error,"i/o mapping for remote i/o terminal boards,remote i/o terminal units and i/o link is not correct.",re-configure the i/o map for slave stations according to the i/o points of the slave stations.,Panasonic,FP0R
1075,ic card read error,ic memory card is not installed.,install an ic memory card that has the program proterly recorded and execute the read once again.,Panasonic,FP0R
1076,ic card read error,there is no program file or it is damaged.,install an ic memory card that has the program proterly recorded and execute the read once again.,Panasonic,FP0R
1077,ic card read error,writing is disabled.,install an ic memory card that has the program proterly recorded and execute the read once again.,Panasonic,FP0R
1078,ic card read error,there is an abnormality in the autoexec.spg file.,install an ic memory card that has the program proterly recorded and execute the read once again.,Panasonic,FP0R
1079,ic card read error,program size stored on the card is larger than the capacity of the cpu.,install an ic memory card that has the program proterly recorded and execute the read once again.,Panasonic,FP0R
1080,i/o error,abnormal i/o unit.,check the contents of special data registers and abnormal i/o unit.then check the unit.,Panasonic,FP0R
1081,i/o error,mewnet-tr communication error fp3 and fp10sh,"check the contents of special data registers(fp3:dt9002,dt9003,fp10sh:dt9 0002,dt90003) and the erroneous master unit and abnormal i/o unit. then check the unit.",Panasonic,FP0R
1082,intelligent unit error,an abnormality in an intelligent unit.,"check the contents of special data registers dt9006,dt9007 and locate the abnormal intelligent unit. then check the unit referring to its manual..",Panasonic,FP0R
1083,i/o unit verify error,i/o unit (expansion unit) wiring condition has changed compared to that at time fo power up.,check the contents of special data register and locate the erroneous expansion unit. it checks whether an expansion connector is in agreement.,Panasonic,FP0R
1084,system watching dog timer error,scan time required for program execution exceeds the setting of the system watching dog timer.,check the program and modify it so that the program can execute a scan within the specified time.,Panasonic,FP0R
1085,remote i/o communication error,mewnet-f communication error. a communication abnormally was caused by a transmission cable or during the power down of a slave station,check the contents of special data registers dt90131 to dt90137 and locate the abnormal slave station and recover the communication condition.,Panasonic,FP0R
1086,mewnet-f attribute error,"in the unit on the slave station, an abnormallty such as: 
-missing unit 
-abnormal intelligent unit was detected.",check the contents of special data registers dt90131 to dt90137 and locate the abnormal slave station and recover the slave condition.,Panasonic,FP0R
1087,expansion unit power supply sequence error,the power supply for the expansion unit was turned on after the control unit.,turn on the power supply for the expansion unit at the same time or before the control unit is turend on.,Panasonic,FP0R
1088,backup battery error,the voltage of the backup battery lowered or the backup battery of conrol unit is not installed.,"check the installation of the backup battery and then replace battery if necessary. by setting the system register 4, you can disregard this self-diagnostic error.",Panasonic,FP0R
1089,mewnet-f terminal station error,terminal station setting was not properly performed.,"check stations at both ends of the communication path,and set them in the terminal station using the dip switches.",Panasonic,FP0R
1090,ic memory card back_x0002_up battery error,the voltage of the backup battery for the ic memory card lowered. the batt.led does not turn on.,charge or replace the backup battry of ic memory card.,Panasonic,FP0R
1091,ic memory card back_x0002_up battery error,the voltage of the backup battery for ic memory card lowers.the batt.led does not turn on.,charge or replace the backup battery of ic memory card.,Panasonic,FP0R
1092,incompatible ic memory card error,the ic memory card installed is not compatible.,replace the ic memory card compatible with fp2sh/fp10sh.,Panasonic,FP0R
1093,no unit for the configuration,the mewnet-w2 link unit or mcu(multi communication unit) is not installed in the slot specified using the configuration data.,either install a unit in the specified slot or change the parameter.,Panasonic,FP0R
1094,self_x0002_diagnostic error set by f148 (err)/p148 (perr) instruction,the error specified by the f148 (err)/p148(perr) instruction is occurred.,take steps to clear the error condition according to the specification you chose.,Panasonic,FP0R
1095,inter-scs safety communication error information,an error that occurs when an application is created incorrectly.,check the application logic.,Yokogawa,Centum
1096,inter-scs safety communication error information,no data received within the reception interval timeout value,check the producing side scs and the communication path.,Yokogawa,Centum
1097,inter-scs safety communication error information,time diagnosis found an error.,check the producing side scs and the communication path.,Yokogawa,Centum
1098,communication stopped and data no longer arrived.,"communication was cut off, or the producing side stopped.",check the producing side scs and the communication path.,Yokogawa,Centum
1099,number of locks exceeded,this is an operation from the seng. the number of locks is too many,cancel the variable locks,Yokogawa,Centum
1100,number of overrides exceeded,this is an operation from the his. there are too many overrides.,cancel overrides,Yokogawa,Centum
1101,number of enabled overrides exceeded,the total number of override fbs in the override enabled state exceeded the limit count (3 in the above example) specified in sys_ovr fb.,disable override fbs,Yokogawa,Centum
1102,number of active passwd fbs exceeded,this is an operation from the his. there are too many active passwd fbs.,inactivate (reset to off) the passwd fbs that have exceeded the limit count.,Yokogawa,Centum
1103,ch fail,a channel error was detected,check to see if the connected devices and connecting cables are normal.,Yokogawa,Centum
1104,gps interface unit error,a cpu module  detected a gps unit error or time synchronization error. there is a problem with the cable connecting the gps unit and the gps interface unit.,"check to see if a cable connecting the gps unit and the gps interface unit is disconnected or cut. also, check to see if a terminator is connected to the ends of the cable.",Yokogawa,Centum
1105,gps interface unit error,the gps interface unit has failed.,replace the gps interface unit.,Yokogawa,Centum
1106,information of a diagnosis error in the received data of scs link transmission.,no data received with_x0002_in the reception interval timeout value,check the sender scs and its communication path.,Yokogawa,Centum
1107,information of a diagnosis error in the received data of scs link transmission.,time diagnosis found an error.,check the sender scs and its communication path.,Yokogawa,Centum
1108,number of locked stations in scs link transmission exceeded,the number of locked stations exceeded the limit,cancel scs link transmission locks for some scs.,Yokogawa,Centum
1109,number of locked stations in inter-scs safety communication exceeded,the number of locked stations exceeded the limit,cancel inter-scs safety communication locks for some scs.,Yokogawa,Centum
1110,retainable data have been initialized.,"database with different crc codes or generation time was offline-down_x0002_loaded to the scs.
data saved in the memory with backup battery volatilized.",set the setting values of the external communication function blocks with data retaining function again.,Yokogawa,Centum
1111,information of inter-scs safety communication data lock time-up,inter-scs safety communication lock exceeded the time limit (8 hours in the above example) specified in sys_force_bd fb.,check whether all inter-scs safety communication locks have been cancel_x0002_led and cancel unnecessary locks.,Yokogawa,Centum
1112,information of scs link transmission lock time-up,scs link transmission lock continued exceeding the time limit (8 hours in the above example) specified in sys_force_lt fb.,"check whether all scs link transmission locks have been cancelled, and cancel unnecessary locks.",Yokogawa,Centum
1113,invalid password for manual operation fb,the password entered from the his and the password set in manual opera_x0002_tion fb did not match.,enter the correct password for manual operation fb again.,Yokogawa,Centum
1114,information of communication module lock time-up,the communication module lock continued exceeding the time limit (8 hours in the above example) specified in sys_force_sc fb.,"check whether all communication module locks have been cancelled, and cancel unnecessary locks.",Yokogawa,Centum
1115,nvram diagnosis error,an error was detected during diagnosis of nvram (nonvolatile memory) in a cpu module. nvram may be faulty.,replace the applicable cpu module.,Yokogawa,Centum
1116,flash memory diagnosis error,an error was detected during self-diagnosis of flash memory in a cpu module,"if the error is caused by the physical damage of the flash memory, this system alarm will occur even after the damaged cpu is switched to standby. under this circumstance, it is necessary to change the damaged cpu module.",Yokogawa,Centum
1117,information of resource change by online change download,the resource was changed by online change download.,check and confirm that the total number of pou indicated in this message is equal to the total number of pou indicated by database validity check tool.,Yokogawa,Centum
1118,failed to write to flash memory,flash memory may be faulty.,change the cpu module,Yokogawa,Centum
1119,failed to update external communication data,the cpu processing time allocated for the external communication function processing was not sufficient.,"reduce the communication load on the scs. if this error occurs regularly, review the balance between the application logic amount and the scan period",Yokogawa,Centum
1120,information of security level time-up,the security level has not been reverted.,revert the security level to “2.”,Yokogawa,Centum
1121,request to upload soe to seng,"this message is generated every time 12,000 events have occurred on the scs.",start soe viewer on seng and upload events from scs.,Yokogawa,Centum
1122,notification on saving soe trip signal file in scs,the soe trip signal file was saved in scs.,start soe viewer on seng and upload the events in the file.,Yokogawa,Centum
1123,information of lock time-up,lock continued exceeding the time limit (8 hours in the above example) specified in sys_force fb.,"forcing function, sys_force fb",Yokogawa,Centum
1124,online change download error,the security level stays “2.”,set the security level to “1” and then execute online change download again.,Yokogawa,Centum
1125,information of override state time-up,override continued exceeding the time limit (8 hours in the above example) specified in sys_ovr fb.,"check whether overrides were released, and release unnecessary overrides.",Yokogawa,Centum
1126,invalid password for passwd fb,the password entered from the his and the password set in passwd fb did not match.,specify the correct password for passwd fb and enter it again.,Yokogawa,Centum
1127,information on active passwd fb time-up,passwd fb has been active exceeding the time limit (10 hours in the above example) specified in sys_pswd.,deactivate passwd fb that is not required to be active.,Yokogawa,Centum
1128,override communication error,"a temporary communication error occurred, and the scs detected the problem of the communication data",execute override operation again.,Yokogawa,Centum
1129,transfer of control right of safety control station,the cpu module on one side was stopped.,the cpu module on the standby side takes over control. replace the cpu module that was stopped.,Yokogawa,Centum
1130,transfer of control right of safety control station,an error occurred in the cpu module on one side.,the cpu module on the standby side takes over control. replace the cpu module that was stopped.,Yokogawa,Centum
1131,fail information of safety control station,zero division occurred when running the application logic.,"check to see if the application logic con_x0002_tains zero division or not, and correct the application logic if it contains.",Yokogawa,Centum
1132,fail information of safety control station,the application logic is trying to access an array datum beyond the scope of the array.,check the application and find out which logic program is accessing the out-of-range array data and correct the error.,Yokogawa,Centum
1133,fail information of safety control station,the database inconsistence is de_x0002_tected. it may be caused by restarting the scs without releasing the brake point.,run offline downloading.,Yokogawa,Centum
1134,fail information of safety control station,the firmware (revision f4) in the cpu module is too old to support the system with optical esb bus repeater modules,"for a system that contains optical esb bus repeater modules, the firmware of cpu with the proper revision number should be used.",Yokogawa,Centum
1135,fail information of safety control station,the cpu model and station model are inconsistent.,match the cpu model and station model with each other.,Yokogawa,Centum
1136,fail information of safety control station,the calculation in a running application overflowed.,check the application and find out what caused the calculation overflow and then modify it.,Yokogawa,Centum
1137,self-diagnosis error of clock inside cpu module,an error was detected during self-diagnosis of the clock inside the safety control station,replace the cpu module.,Yokogawa,Centum
1138,rom checksum error of cpu module,a rom checksum error was detected in the indicated cpu module (right side in the above example) of the safety control station (station name = scs0101).,replace the cpu module.,Yokogawa,Centum
1139,online downloading abnormal end,the scs was reset and started during online change download.,execute offline download.,Yokogawa,Centum
1140,safety control station fan alarm,the cooling fan stopped or its revolution is abnormal.,replace the failed fan unit.,Yokogawa,Centum
1141,safety control station temperature alarm,the cpu module temperature exceeded the specified value.,"after checking the operation of the cooling fans, report to yokogawa’s service department as necessary.",Yokogawa,Centum
1142,power supply module alarm of safety control station,power supply module failure,replace the applicable power supply module.,Yokogawa,Centum
1143,battery alarm of cpu module,"the battery switch is off, or the battery is faulty.","make sure that the switch of the applicable battery is on. if the above message occurs even if the battery switch is on, replace the battery.",Yokogawa,Centum
1144,information of same frame reception in online change download communication,the same communication frame was received twice during the execution of online change download. “code” and “frame” indicate detailed internal information.,execute online change download again.,Yokogawa,Centum
1145,information of online change download error,this error occurs if error data cannot be saved on the safety control station side.,it is necessary to determine an action to take based on the “code” and “data” information.,Yokogawa,Centum
1146,esb bus error,this is an esb bus error on one side.,"check to see if the esb bus cables are connected correctly. check for incorrect connection or bad connection of the cables, or check the terminators of the bus.",Yokogawa,Centum
1147,failure of power supply module of node,failure of a power supply module of an i/o node,replace the power supply module of the applicable node.,Yokogawa,Centum
1148,failure of i/o module,an i/o module error was detected.,replace the i/o module.,Yokogawa,Centum
1149,failure of i/o module,the communication program is not downloaded to the communication module.,run iom download.,Yokogawa,Centum
1150,failure of i/o module,no response from the communication module due to communication module abnormality.,change the communication module.,Yokogawa,Centum
1151,failure of i/o module,the communication program in the communication module is not the program for the communication defined in seng.,run iom download,Yokogawa,Centum
1152,failure of i/o module,the physically installed communication module shows a different model name from the communication module defined in seng.,check the model of the communication module.,Yokogawa,Centum
1153,failure of i/o module,error is found by self-diagnosis.,change the communication module.,Yokogawa,Centum
1154,failure of i/o module,error found after resetting the communication module.,change the communication module.,Yokogawa,Centum
1155,i/o module database error occurred,the database on the i/o module and the database on the scs do not match. iom download has not been executed.,"if this error occurred after replacing a module or at startup, the database might not have been downloaded to the i/o module. execute iom download.",Yokogawa,Centum
