,Fault,Diagnostic,Corrective Action,PLC,Model
1156,i/o module database error occurred,the database on the i/o module and the database on the scs do not match. iom failure.,"if this error occurred during i/o module operation, the i/o module may be faulty. replace the i/o module.",Yokogawa,Centum
1157,heavy load on periodical processing,the load on the safety control station is too heavy.,correct the application and reduce the load on the safety control station.,Yokogawa,Centum
1158,self-diagnostic sen-bus failure,there is a failure in the sen-bus in the cpu node or the cpu module mounted.,replace the cpu node or the cpu module mounted.,Yokogawa,Centum
1159,time self-diagnostic testing error,a clock error is detected by self-diagnosis while the cpu of either redundant or non-redundant is running.,replace the cpu module.,Yokogawa,Centum
1160,communication overload,communication load to safety control station exceeded the limit.,"if the windows for the indicated safety control station are displayed on the centum his, the windows need to be closed. modifying the application pr_x0002_grams may also reduce the communication load to the safety control station",Yokogawa,Centum
1161,faulty one esb bus in cpu module,the cpu module or the backboard of the cpu node may be faulty.,replace the cpu module or the cpu node.,Yokogawa,Centum
1162,self-diagnosis detected i/o error in cpu module,a cpu module error was detected.,replace the cpu module.,Yokogawa,Centum
1163,self-diagnosis detected i/o error in cpu module,the revision of the firmware (f4) used in the cpu module is obsolete for the system configured with optical esb bus repeater modules.,"if a system contains optical esb bus repeater module, the proper revision of cpu should be used.",Yokogawa,Centum
1164,self-diagnosis detected i/o error in cpu module,scsp2-s: an error was detected during the diagnosis of i/o operation.,"if many i/o modules are installed on the esb bus extended with optical ca_x0002_bles, estimate the i/o communication band and check the validity.",Yokogawa,Centum
1165,self-diagnosis detected i/o error in cpu module,scsp2-s: there may be a failure in the i/o unit of the cpu module.,replace the scp461 card.,Yokogawa,Centum
1166,bios power-saving ,bios power-saving enabled.,correct and verify. disable the bios power-saving options.,Rockwell,PlantPAx DCS
1167,cpu utilization,cpu utilization exceeds system recommendation.,ensure cpu utilization is within 50% of used resources.,Rockwell,PlantPAx DCS
1168,memory,memory utilization exceeds system recommendation.,ensure memory utilization is within 50% of used resources.,Rockwell,PlantPAx DCS
1169,bandwidth utilization,the bandwidth utilization is above 50%,review and verify the network architecture for system compliance,Rockwell,PlantPAx DCS
1170,packet error rate,the error rate is not zero but is not increasing.,reset the network architecture.,Rockwell,PlantPAx DCS
1171,packet error rate,error rate is greater than 0.,review and verify the network architecture for system compliance,Rockwell,PlantPAx DCS
1172,temperature,high temperature,rectify the environment and verify the network design.,Rockwell,PlantPAx DCS
1173,network cpu utilization,cpu allocation is greater than 50%,review and verify the network architecture for system compliance,Rockwell,PlantPAx DCS
1174,network memory utilization,memory usage is greater than 50%.,review and verify the network architecture for system compliance,Rockwell,PlantPAx DCS
1175,firewall,firewall is disabled,enable the firewall and ensure you follow the firewall rules that are detailed in the plantpax dcs infrastructure configuration user manual.,Rockwell,PlantPAx DCS
1176,operating system,there is a mismatch between the operating system and the installed products.,ensure the os being used is supported by the installed products.,Rockwell,PlantPAx DCS
1177,nic power-saving,nic power-saving disabled,correct and reverify.,Rockwell,PlantPAx DCS
1178,windows power-saving,when windows power-saving is enabled it turns windows os features which can interfere with network throughput.,disable the windows power-saving mode.,Rockwell,PlantPAx DCS
1179,windows automatic update,windows automatic update is enabled.,"disable the windows automatic update to prevent updates that have not been qualified by rockwell 
automation from being installed on the workstation or server.",Rockwell,PlantPAx DCS
1180,event viewer,event viewer is presenting errors.,the event viewer window appears. make sure that you check each log. verify that the logs do not contain errors.,Rockwell,PlantPAx DCS
1181,os checks,the attributes of the operating system conform to plantpax system recommendations.,review your computer configuration and make changes or upgrades to make sure that servers and workstations are within recommended limits.,Rockwell,PlantPAx DCS
1182,disk checks,disk error has occurred in the system.,address any drive issues on the computer or server that did not pass and reverify.,Rockwell,PlantPAx DCS
1183,security center checks,system security error has occurred.,review security settings and reverify if you made changes.,Rockwell,PlantPAx DCS
1184,system service checks,the system service is not in a good state.,address any system service issues on the computer or server that did not pass and reverify.,Rockwell,PlantPAx DCS
1185,hardware device driver,hardware device driver is not supported in the plantpax system.,address any device driver issues on the computer or server that did not pass and reverify.,Rockwell,PlantPAx DCS
1186,cpu load,the cpu load complies with plantpax system recommendations.,resize the system or split the servers for more cpu in a virtual environment.,Rockwell,PlantPAx DCS
1187,network adapter,the network adapter is overloaded with traffic,reevaluate the network traffic and reverify.,Rockwell,PlantPAx DCS
1188,disk performance,the performance of the disk is too low.,replace the disk with a higher throughput or create additional disks,Rockwell,PlantPAx DCS
1189,memory capacity,memory capacity of the server is full.,increase the memory capacity.,Rockwell,PlantPAx DCS
1190,number of hmi servers,the number of hmi servers exceed the system limit.,reduce the number of hmi servers in the system tree of the factorytalk administration console window.,Rockwell,PlantPAx DCS
1191,number of alarm servers,the number of alarm servers exceed the system limit.,reduce the number of alarm servers in the system tree of the factorytalk administration console window.,Rockwell,PlantPAx DCS
1192,number of data servers,the number of data servers exceed the system limit.,reduce the number of data servers in the system tree of the factorytalk administration console window. servers can be simplex or redundant.,Rockwell,PlantPAx DCS
1193,hmi and data server palcement ,hmi and data server are not placed in each of their respective areas.,correct the area organization in the tree structure of the factorytalk administration console window or factorytalk view studio software.,Rockwell,PlantPAx DCS
1194,points in use,number of points exceeds the points limit.,reduce the number of configured points in the historian software.,Rockwell,PlantPAx DCS
1195,scan rate,scan rate is faster than 1 second. scanning data at a rate faster than the data is changing wastes network and computer resources and unnecessarily uses network bandwidth.,reduce the speed at which the data is being scanned.,Rockwell,PlantPAx DCS
1196,number of displays,total number of displays exceeds the display license.,delete any unnecessary displays from the hmi server or update the license.,Rockwell,PlantPAx DCS
1197,unique tags,"number of unique tags on any of the displays exceed plantpax 
recommendations.","simplify your display to use less than 1,000 unique tags on the display.",Rockwell,PlantPAx DCS
1198,expressions,"number of expressions on any of the displays exceed plantpax 
recommendations.","simplify your display to use less than 1,000 expressions on the display.",Rockwell,PlantPAx DCS
1199,global objects,number of global objects exceeds plantpax recommendations.,"simplify the display and redo the verification. or, verify the call-up time on the display is acceptable to the operator",Rockwell,PlantPAx DCS
1200,display type,overlay display is in use and it consumes unnecessary memory and cpu resources.,correct and reverify. select the replace display type.,Rockwell,PlantPAx DCS
1201,max tag update rate,max tag update rate exceeds plantpax system recommendations.,"set the update rate within the recommendation of 0.5 seconds or 1 second, if needed, to help reduce load on the data server.",Rockwell,PlantPAx DCS
1202,display cache,display cache is adding additional memory affecting system load and system performance.,"correct and reverify. or, confirm this option is being used sparingly for frequently used displays where the incremental call-up time performance is needed",Rockwell,PlantPAx DCS
1203,total cpu used,redundant controllers have used more than 50% of the total cpu and simplex controllers have used more than 25%.,"review your configuration, scan rates, and controller assignments and make necessary changes to fall within recommended limits.",Rockwell,PlantPAx DCS
1204,task overlap,a task overlap has occured.,"make changes such as simplifying programs, lengthening the period, or raising the relative priority of your more important tasks.",Rockwell,PlantPAx DCS
1205,i/o memory,i/o memory exceeds 50% for redundant controllers and 75% for simplex controllers.,"to reduce the number of i/o modules that are scanned by this controller, make system changes.",Rockwell,PlantPAx DCS
1206,data and logic,data and logic memory exceeds 50% for redundant controllers and 25% for simplex controllers.,upgrade controller for more memory or make necessary application changes to reduce load.,Rockwell,PlantPAx DCS
1207,total connections used ,total coonections used are >50% of the allowed connections.,make necessary application changes to reduce the changes below the recommended limit.,Rockwell,PlantPAx DCS
1208,i/o connections,i/o connections >50% of i/o connections allowed.,simplify your i/o tree/structure to communicate to fewer devices to lower the i/o connections,Rockwell,PlantPAx DCS
1209,produced tags,the number of connections that are used to produce tags exceeds 50% of the controller capacity.,"reduce connections by consolidating tags into one structure or tag, or by deleting all but the most crucial produced tags. also make sure that the number of maximum consumers that are configured for a produced tag is set to th e minimum needed.",Rockwell,PlantPAx DCS
1210,consumed tags,the number of connections that are used to consumed tags exceeds 50% capacity.,"reduce connections by consolidating tags into one structure or tag, or by deleting all but the most crucial consumed tags. also make sure that the number of maximum consumers that are configured for a consumed tag is set to the minimum needed.",Rockwell,PlantPAx DCS
1211,unconnected buffers,the number of message and block transfer connections due to unconnected buffers is > 50% of allowable connections.,simplify your communications to remote devices by using unconnected messages and block transfer communications by unchecking the ‘cache connection’ to lower the usage.,Rockwell,PlantPAx DCS
1212,message/block cache,the number of message and block transfer cache connections is > 50% of allowable connections.,simplify your communications to remote devices by using messages and block transfer communications in a cached manner to lower the connections that are used.,Rockwell,PlantPAx DCS
1213,out of memory,memory is insufficient.,increase the memory size.,Yokogawa,Stardom
1214,the tag (%2) of collection block (%1) does not exist on the opc server.,tag yyy defined in acquisition block xxx by history builder was later deleted from object builder.,check the acquisition definition.,Yokogawa,Stardom
1215,the trigger tag (%2) of collection block (%1) does not exist on the opc server.,trigger tag yyy defined in acquisition block xxx by history builder was later deleted from object builder.,check the acquisition definition.,Yokogawa,Stardom
1216,failed to write to archived long-term data file of collection block (%1).,disk space is insufficient.,delete any unnecessary files.,Yokogawa,Stardom
1217,cannot find the license.,the license cannot be found because it was not licensed correctly.,install the license correctly.,Yokogawa,Stardom
1218,failed to connect to the data server or opc server (%1).,program is incorrectly installed or data server start failed,install the program correctly or restart the data server.,Yokogawa,Stardom
1219,cannot find the specified aqcuisition definition file (%1).,it is possible that copying of the acquisition definition file failed.,copy the acquisition definition file again.,Yokogawa,Stardom
1220,the specified extension of acquisition definition file (%1) is not permitted.,it is possible that copying of the acquisition definition file failed.,copy the acquisition definition file again.,Yokogawa,Stardom
1221,scaning overrun!,an overrun occurred with the scan period nn.,reconsider the scan period or the number of devices registered.,Yokogawa,Stardom
1222,failed to register a item.,device registration failed.,review device definition information.,Yokogawa,Stardom
1223,timeout error!,a communication timeout occurred.,check the communication path or communication information settings.,Yokogawa,Stardom
1224,invalid parameter.,parameter argument is incorrect.,there is an error in the argument.,Yokogawa,Stardom
1225,cannot open the port for receiving the events,there may be a duplicate host information port number in another i/o object.,check the i/o object properities.,Yokogawa,Stardom
1226,accessed a illegal device.,an unsupported device was accessed.,access a supported device,Yokogawa,Stardom
1227,invalid data type.,there is an error in the data type.,check the analog type specified for each tag.,Yokogawa,Stardom
1228,illegal setting value.,there is an error in the write value.,check the setting range for each device.,Yokogawa,Stardom
1229,cannot logon to the device.,log in to the device failed.,there may be an excess number of connections or an error in the user name or password specified.,Yokogawa,Stardom
1230,i/o address or number of i/os error!,an unsupported i/o address or number of i/o points was specified.,specify a supported i/o address or number of i/o points,Yokogawa,Stardom
1231,failed to open hse client i/f.,failed to establish a connection to the fcn fcj.,retry to open.,Yokogawa,Stardom
1232,failed to read adlst file.,this is an internal error.,retry to read.,Yokogawa,Stardom
1233,resource name,no resource name exists.,check the host name or the i/p address setting for the i/o object,Yokogawa,Stardom
1234,unrecognizable data type. this data instance is invalid.,there is a data format in the adlst that the driver cannot handle.,use only data formats that can be utilized.,Yokogawa,Stardom
1235,mismatch in the number of array elements,there is a data instance that is defined with a different data format between object builder and logic designer.,use the correct corresponding data format.,Yokogawa,Stardom
1236,data size mismatch,there is a data instance that is defined with a different data size between object builder and logic designer.,match the data sizes.,Yokogawa,Stardom
1237,mismatch in the number of array elements,there is a data instance that is defined with a different number of array elements between object builder and logic designer.,match the number of array elements.,Yokogawa,Stardom
1238,mismatch in the number of letters.,there is a data instance that is defined with a different number of characters between object builder and logic designer.,match the number of characters.,Yokogawa,Stardom
1239,the data instance name does not exist in the adlst file.,the i/o address defined by object builder is not in the adlst.,check to see if the i/o address is correct or if that data instance exists in the logic designer.,Yokogawa,Stardom
1240,a length of a instance name is over 80 bytes.,there was a message with an instance name greater than 80 bytes but this was disregarded.,the length of the instance name should not exceed 80 bytes.,Yokogawa,Stardom
1241,cannot open a registry key.,the installation may not have been performed properly.,perform the installation properly.,Yokogawa,Stardom
1242,cannot get clsid of an i/o driver.,the i/o driver may not be installed correctly.,install the i/o driver correctly.,Yokogawa,Stardom
1243,failed to load an i/o driver.,the i/o driver may not be installed correctly.,install the i/o driver correctly.,Yokogawa,Stardom
1244,failed to get an i/o driver interface.,the i/o driver may not be installed correctly.,install the i/o driver correctly.,Yokogawa,Stardom
1245,failed to create device database.,disk capacity or system resources are insufficient.,increase the disk capacity or system resources.,Yokogawa,Stardom
1246,failed to initialize i/o data chache.,disk capacity or system resources are insufficient.,increase the disk capacity or system resources.,Yokogawa,Stardom
1247,cannot access an id module.,the id module can no longer be recognized. either the id module is disconnected or it may be broken.,"shut down the system, turn off your computer, and then verify that the id module is properly installed.",Yokogawa,Stardom
1248,an id module has not been installed.,the id module cannot be recognized. either the id module is disconnected or it may be broken.,"shut down the system, turn off your computer, and then verify that the id module is properly installed.",Yokogawa,Stardom
1249,cannot find the message definition file.,the message definition file has broken down.,redo the message definition.,Yokogawa,Stardom
1250,data server access error,data server access failed.,check the operation of the data server.,Yokogawa,Stardom
1251,application message file,cannot read the application message file.,"define the application message by message builder. or, check the runtime file setting.",Yokogawa,Stardom
1252,alarm error,cannot notify the alarm.,check whether the alarm summary is operating.,Yokogawa,Stardom
1253,shutdown notification,cannot register the shutdown notification.,check the operation of the process control server.,Yokogawa,Stardom
1254,license,license cannot be found,check the id module.,Yokogawa,Stardom
1255,audible alarm,audible alarm error,check the wave file.,Yokogawa,Stardom
1256,cannot open the registry.,installation may not have been done properly.,re-install.,Yokogawa,Stardom
1257,cannot read a registry value.,installation may not have been done properly.,re-install.,Yokogawa,Stardom
1258,cannot write to the registry.,installation may not have been done properly.,re-install.,Yokogawa,Stardom
1259,cannot open printer port.,incorrect printer port setting in the message management environment.,check the printer port setting in the message management environment setting.,Yokogawa,Stardom
1260,failed to get registry value.,program was not correctly installed.,re-install.,Yokogawa,Stardom
1261,i/o data,failed to write i/o data.,check i/o status.,Yokogawa,Stardom
1262,i/o data,failed to read i/o data.,check i/o status.,Yokogawa,Stardom
1263,cannot open a file.,number of connections to message management server exceeds 16.,remove alarmfsx2 control or more for remote connection to message management server with msghistx controls.,Yokogawa,Stardom
1264,database access error,xxx is the database error code.,check the list of error codes from the database vendor,Yokogawa,Stardom
1265,ad status was detected.,bad was detected because of the xx block data processing status.,check the status of the device or communication.,Yokogawa,Stardom
1266,internal error.,some system factor (such as insufficient resources) caused the fatal status.,check the system status using the windows management tool.,Yokogawa,Stardom
1267,account_prompt_failed,internal error. failed to activate the dialog to input the connect account.,try to repair the windows installation.,ABB,800XA
1268,aspdir_down,the aspect directory is down on the provider side.,check the status of the provider.,ABB,800XA
1269,aspect_not_found,internal error. no subscribe information was found for the proxy aspect.,try to upload all proxy objects again to regain internal table consistency.,ABB,800XA
1270,bad_id,internal error. bad identifier (used in multiple places).,remove the bad identifier,ABB,800XA
1271,bad_password,the passwords defined for the remote access server and client pair do not match each other.,define the password again both on the provider and subscriber side.,ABB,800XA
1272,bad_unit_id,internal error. remote access server/client unit did not exist.,allow remote access server/client unit.,ABB,800XA
1273,bad_version,the version of the remote access server and client is different and no common version can be found.,install the same version of 800xa multisystem integration on both the provider and subscriber.,ABB,800XA
1274,consys_invalidaccount,the account name or password is wrong for the connect account.,"ensure the account name exists as a local user in the node, or as a domain user.",ABB,800XA
1275,file_error,file error when reading or writing data related to the remote access client service.,check access to disc and if the disc is full.,ABB,800XA
1276,file_format,file format error in remote access client service data. this may happen if a newer version of the multisystem integration function is installed,do a full new upload after installing the newer version of the multisystem integration function to get correct data.,ABB,800XA
1277,file_version,file version error in remote access client service data.,do a full new upload after installing the newer version of the multisystem integration function to get correct data.,ABB,800XA
1278,id_used,the user mapping is already used.,use a user mapping that is not already in use.,ABB,800XA
1279,id_in_use,internal error. identifier already in use.,use an identifier that is not already in use.,ABB,800XA
1280,invalid_section,a section is uploaded through a reference without being explicitly uploaded.,upload the section before any objects referencing the section.,ABB,800XA
1281,no_connection,currently no connection open to the provider system.,check the connection status to pinpoint the problem.,ABB,800XA
1282,no_license,there is no enough number of licenses for multisystem integration,ensure there is enough number of licenses for multisystem integration.,ABB,800XA
1283,no_local_insert_position,the object configured as parent to the uploaded objects do not exists.,check the upload configuration.,ABB,800XA
1284,no_rac_unit,internal error. no remote access client unit to address.,try to restart the remote access client service.,ABB,800XA
1285,no_subscribeinfo,no property information was found for a remote object proxy. this is an indication of an internal error,redo the upload of the full structure specified for the remote object connection.,ABB,800XA
1286,no_proxy,no proxy found when expected.,run 'upload clean' and then upload everything to rebuild consistent memory tables.,ABB,800XA
1287,no_proxy_template,no log template was found for the log during upload.,run 'upload clean' and then upload everything to rebuild consistent memory tables.,ABB,800XA
1288,no_remote_system,no connection to the remote system.,check the status to see what is wrong.,ABB,800XA
1289,no_template,no log template was found for the log.,rerun the upload to rebuild the internal tables.,ABB,800XA
1290,no_logcfg,no log configuration was found for the log.,rerun the upload to rebuild the internal tables.,ABB,800XA
1291,nohost,no valid host definition for remote access client.,check the configuration of the remote access client.,ABB,800XA
1292,not_complete_section,tried to upload a subsection without uploading the top section.,upload the top section before uploading a subsection.,ABB,800XA
1293,objectid_in_use,internal error. object identifier was already used by another object.,try to upload all proxy objects again to regain internal table consistency.,ABB,800XA
1294,object_not_locked,the object to write to is not locked by the current user.,lock the object before you write.,ABB,800XA
1295,permission_missing,a permission used in a section definition do not exist in the subscriber system.,use import/export to move the permission from the provider to the subscriber.,ABB,800XA
1296,protocol_not_found,one of the protocols used to communicate between the remote access server and remote access client can not be found.,re-install the 800xa to correct the problem.,ABB,800XA
1297,protocol_version,the version of one of the protocols used by the remote access server and remote access client to communicate do not match.,install the same version of 800xa multisystem integration on both provider and subscriber to correct this problem.,ABB,800XA
1298,port_in_use,the port selected for the remote access server or client is already in use by another application.,remove the other application or selecting another port to use.,ABB,800XA
1299,rac_unit_not_open,internal error. no remote access client unit to send data to.,try to restart the remote access client service.,ABB,800XA
1300,regsave_failed,failed to save the connect account or password information to the registry.,check that you are local administrator on the current node.,ABB,800XA
1301,sg_not_connected,no service group associated with the remote system connection object.,this can be possibly be corrected through the consistency checker/auto correction function.,ABB,800XA
1302,update_running,a new update operation can not be started as one is already being performed by the remote access client.,abort can be used to terminate the running upload.,ABB,800XA
1303,unknown_user,the remote user account is not recognized by the remote access server.,"if common windows domain is 
used, check that the user is present in the provider system.",ABB,800XA
1304,unknown_user,the remote user account is not recognized by the remote access server.,"if user mapping is used, check the user mapping table on the remote access server, service group.",ABB,800XA
1305,upload_running,an upload is already running.,wait until it terminates before a new upload is started.,ABB,800XA
1306,user_mapping_missing,a user in a section definition in the provider do not have any mapping to a user in the subscriber.,add a user mapping for all users in all section definitions to succeed with the upload.,ABB,800XA
1307,channel 1-16 disabled,calibration (0eh) problem report (from fc 216),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1308,cold junction disabled,calibration (0eh) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1309,channel 1-16 not calibrated,calibration (0eh) problem report (from fc 216),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1310,cold junction not calibrated,calibration (0eh) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1311,channel not configured,configuration mismatch problem report (from fc 216),verify that specs s3 through s9 of the indicated fc 216 are correct.,ABB,Symphony
1312,channel 1-16 out of range error,channel failure/out of range (03h) problem report (from fc 216),"possible open input or signal is out of range. verify field wiring, connections, sensor and module seating.",ABB,Symphony
1313,cold junction out of range error,channel failure/out of range (03h) problem report (from fc 215),"possible open input or signal is out of range. verify field wiring, connections, sensor and module seating.",ABB,Symphony
1314,external cold junction reference error,channel failure/out of range (03h) problem report (from fc 216),verify quality of block defined for spec s3.,ABB,Symphony
1315,channel 1-16 a/d conversion error,channel failure/out of range (03h) problem report (from fc 216),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1316,cold junction a/d con_x0002_version error,channel failure/out of range (03h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1317,unconfigured reference error,calibration (02h) problem report (from fc 215),unconfigured channel reference error (unused channel not functioning properly). the i/o module and all configured channels will continue to function properly.,ABB,Symphony
1318,cold junction reference error,"calibration error (02h) 
problem report (from fc 215)",cold junction reference is not zero and has bad quality.,ABB,Symphony
1319,channel 1-16 reference error,calibration error (02h) problem report (from fc 216),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1320,any communication failure. any command or data failure,no response/wrong type (01h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1321,nvram error,no response/wrong type (01h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1322,analog input module a/d reference error,no response/wrong type (01h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1323,analog input module not calibrated,calibration error (01h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1324,channel 1-16 i/o expander bus error,no response/wrong type (01h) problem report (from fc 216),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1325,cold junction i/o expander bus error,no response/wrong type (01h) problem report (from fc 215),"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1326,ai reference error,indicated fc 215 block failed due to an imasi23 a/d system reference error,"remove imasi23 and reinsert. if error recurs, replace the imasi23.",ABB,Symphony
1327,missing i/o,indicated fc 215 block failed due to a communication error with the imasi23.,"remove imasi23, verify expander bus dip shunt, verify imasi23 mod_x0002_ule address is same as fc 215 spec s1. reinsert imasi23 and verify proper seating.",ABB,Symphony
1328,missing i/o,indicated fc 215 block detected an imasi23 error. (imasi23 module firmware has reported an error.),"remove imasi23, verify expander bus dip shunt, verify imasi23 mod_x0002_ule address is same as fc 215 spec s1. reinsert imasi23 and verify proper seating.",ABB,Symphony
1329,configuration error - undefined input,too many fc 216 blocks in link (greater than 16 channels defined for imasi23).,verify fc 215 spec values and all linked fc 216s are correct.,ABB,Symphony
1330,configuration error - undefined input,"a circular link, an fc 216 block appears more than once in the channel link list.",verify fc 215 spec values and all linked fc 216s are correct.,ABB,Symphony
1331,configuration error - undefined input,a fc 216 block in the channel link list has a different module address than the linked fc 215 block.,verify fc 215 spec values and all linked fc 216s are correct.,ABB,Symphony
1332,configuration error - undefined input,an incorrect block number is in the channel link list.,verify fc 215 spec values and all linked fc 216s are correct.,ABB,Symphony
1333,configuration error - undefined input,imasi23 channel number defined more than once (two fc 216 blocks with the same channel number).,verify fc 215 spec values and all linked fc 216s are correct.,ABB,Symphony
1334,configuration error - undefined input,indicated fc 215 has an incorrect cjr block number.,verify fc 215 spec s3 points to the correct block.,ABB,Symphony
1335,"run led off, error led off",no voltage or voltage too low,turn on the cpu and/or the system power supply modules.,Siemens,S7-1500
1336,"run led on, error led flashes","indicates module errors (at least one error is present on one channel, e.g. wire break).",evaluate the diagnostics and eliminate the error (e.g. wire break).,Siemens,S7-1500
1337,"run led flashes, error led flashes",hardware defective.,replace the compact cpu.,Siemens,S7-1500
1338,chx led on,"channel parameters set, channel error present. diagnostics alarm: e.g. wire break","check the wiring. 
disable diagnostics.",Siemens,S7-1500
1339,"run led on, error led flashes",a diagnostics interrupt is pending. supply voltage missing.,check supply voltage l+.,Siemens,S7-1500
1340,pwrx led,supply voltage l+ to module too low or missing,check supply voltage l+.,Siemens,S7-1500
1341,wire break,resistance of encoder circuit too high,"use a different encoder type or modify the wiring, for example, using cables with larger cross-section",Siemens,S7-1500
1342,wire break,interruption of the cable between the analog on-board i/o and sensor,connect the cable,Siemens,S7-1500
1343,wire break,channel not connected (open),"disable diagnostics 
connect the channel",Siemens,S7-1500
1344,overflow,measuring range exceeded,check the measuring range,Siemens,S7-1500
1345,overflow,the output value set by the user program exceeds the valid rated range/overrange,correct the output value,Siemens,S7-1500
1346,underflow,value below measuring range,check the measuring range,Siemens,S7-1500
1347,underflow,the output value set by the user program is below the valid rated range/underrange,correct the output value,Siemens,S7-1500
1348,short-circuit to ground,overload at output,eliminate overload,Siemens,S7-1500
1349,short-circuit to ground,short-circuit of output qv to mana,eliminate the short-circuit,Siemens,S7-1500
1350,load voltage missing,no supply voltage l+,feed supply voltage l+,Siemens,S7-1500
1351,hardware interrupt lost,the digital on-board i/o cannot trigger an interrupt because the previous interrupt was not acknowledged; possibly a configuration error,change the interrupt processing in the cpu and reconfigure the digital onboard i/o,Siemens,S7-1500
1352,hardware interrupt lost,the digital on-board i/o cannot trigger an interrupt because the previous interrupt was not acknowledged; possibly a configuration error,the error persists until new parameters are set for the digital on-board i/o,Siemens,S7-1500
1353,illegal a/b signal ratio,signal frequency too high,check the parameter assignment.,Siemens,S7-1500
1354,illegal a/b signal ratio,encoder is defective,check the encoder/sensor,Siemens,S7-1500
1355,illegal a/b signal ratio,process wiring is incorrect,correct the process wiring,Siemens,S7-1500
1356,system diagnostics reports a system error.,defective simatic memory card,replace the defective simatic memory card,Siemens,S7-1500
1357,the cpu has switched to stop.,defective simatic memory card,replace the defective simatic memory card,Siemens,S7-1500
1358,the run/stop led is yellow and the error led is flashing red.,defective simatic memory card,replace the defective simatic memory card,Siemens,S7-1500
1359,"the run/stop led is yellow, the error led is flashing red, and maint led is flashing yellow.",cpu defective,replace the defective cpu.,Siemens,S7-1500
1360,"the run/stop led is off, the error led is off, and maint led is off.",missing or insufficient supply voltage on the cpu.,check power supply to the cpu,Siemens,S7-1500
1361,link tx/rx led,there is no ethernet connection between the profinet interface of the profinet device and the communication partner.,check the ethernet connection between the profinet interface of the profinet device and the communication partner.,Siemens,S7-1500
1362,failure of a cpu during redundant operation,the s7-400h is in redundant system mode and a cpu fails.,replace the cpu,Siemens,PCS 7
1363,failure of a power supply module,the s7-400h is in redundant system mode and a power supply module fails.,replace the power supply module,Siemens,PCS 7
1364,failure of an input/output or function module.,the cpu 410-5h is in redundant system mode and an input/output or function module fails.,replace the input/output or function module,Siemens,PCS 7
1365,failure of a communication module,the s7-400h is in redundant system mode and a communication module fails.,replace the communication module,Siemens,PCS 7
1366,failure of a synchronization module or fibre optic cable.,the s7-400h is in redundant system mode and a fiber-optic cable or synchronization module fails.,replace the synchronization module or fibre optic cable.,Siemens,PCS 7
1367,failure of an im 460 and im 461 interface module,the s7-400h is in redundant system mode and an interface module fails.,replace im 460 and im 461 interface module,Siemens,PCS 7
1368,failure of a profibus dp master,the s7-400h is in redundant system mode and a dp master module fails.,replace the profibus dp master,Siemens,PCS 7
1369,failure of a redundant profibus dp interface module,"the s7-400h is in redundant system mode and a profibus dp interface module (im 153–2, im 157) fails.",replace the redundant profibus dp interface module,Siemens,PCS 7
1370,failure of a profibus dp slave,the s7-400h is in redundant system state and a dp slave fails.,replace the profibus dp slave,Siemens,PCS 7
1371,defective profibus dp cables,the s7-400h is in redundant system mode and the profibus dp cable is defective.,replace the defective profibus dp cables.,Siemens,PCS 7
1372,failure of a profinet io device,the s7-400h is in redundant system state and an io device fails.,replace the profinet io dvice,Siemens,PCS 7
1373,defective profibus io cables,the s7-400h is in redundant system state and the profinet io cable is defective.,replace the defective profibus io cables.,Siemens,PCS 7
1374,cpu fault,fault due to internal error,replace the cpu,Siemens,PCS 7
1375,i/o module fault,fault due to simatic station component,replace the i/o module ,Siemens,PCS 7
1376,i/o module fault,fault due to external influences (such as a short circuit on the module terminals),replace the i/o module ,Siemens,PCS 7
1377,pc component fault,"if the pc is running:
fault due to events
faulty connections",repair or replace faulty pc components,Siemens,PCS 7
1378,power off,plc is switched off,check power supply,Siemens,LOGO!
1379,power off,plc is switched off,check connections,Siemens,LOGO!
1380,power off,plc is switched off,check fuses,Siemens,LOGO!
1381,inactive actuator,external actuator is not active,check power supply and connections,Siemens,LOGO!
1382,inactive actuator,external actuator is not active,check that not vehicle presence has been detected,Siemens,LOGO!
1383,inactive actuator,external actuator is not active,check programming or/and configuration,Siemens,LOGO!
1384,traffic lights error,traffic lights are not working properly,check connection of limit switches (inversion),Siemens,LOGO!
1385,faulty compressor,compressor will not start,check fuses,Siemens,LOGO!
1386,faulty compressor,compressor will not start,check connections,Siemens,LOGO!
1387,faulty compressor,compressor will not start,check compressor,Siemens,LOGO!
1388,bollard error,bollard will not rise,one of the safety sensors has detected something. clear perimeter of anything likely to be detected.,Siemens,LOGO!
1389,bollard error,bollard will not rise,one of the safety sensors is «hooked»: reset sensor without any vehicle over loops,Siemens,LOGO!
1390,bollard error,bollard will not rise,plc is in manual mode. review programming.,Siemens,LOGO!
1391,bollard error,bollard will not rise,check emergency stop,Siemens,LOGO!
1392,bollard error,bollard will not rise,check inputs,Siemens,LOGO!
1393,bolock input error.,insufficient memory space cannot add a block to your circuit program,increase the memory space.,Siemens,LOGO!
1394,wiring problem,"physical cable connections from the end device to the wall may be disconnected.
the cables may be defective.","use the proper physical cable connections from the end device to the wall, patch panel, hub, or switch. check for cable defects, replace defective cables.",Siemens,LOGO!
1395,wiring problem,there is no appropriate conductor cross-sections for the relevant current.,make sure you use cables with appropriate conductor cross-sections for the relevant current.,Siemens,LOGO!
1396,wiring problem,cable length exceeds the specifications,make sure the cable length does not exceed specifications.,Siemens,LOGO!
1397,as interface voltage fail,"communication between the logo! system and the expansion modules, which are arranged to the right of the logo! cm as interface expansion module, is interrupted.",position logo! cm as interface on the far right side.,Siemens,LOGO!
